&HEAD CHID='Test_231', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1770 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.068 /
&RAMP ID='RAMP_FIRE', T=  11., F=  0.161 /
&RAMP ID='RAMP_FIRE', T=  36., F=  0.336 /
&RAMP ID='RAMP_FIRE', T=  66., F=  0.607 /
&RAMP ID='RAMP_FIRE', T=  96., F=  0.912 /
&RAMP ID='RAMP_FIRE', T= 126., F=  1.241 /
&RAMP ID='RAMP_FIRE', T= 156., F=  0.897 /
&RAMP ID='RAMP_FIRE', T= 186., F=  0.924 /
&RAMP ID='RAMP_FIRE', T= 216., F=  1.014 /
&RAMP ID='RAMP_FIRE', T= 246., F=  1.014 /
&RAMP ID='RAMP_FIRE', T= 276., F=  1.225 /
&RAMP ID='RAMP_FIRE', T= 306., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 336., F=  1.565 /
&RAMP ID='RAMP_FIRE', T= 366., F=  1.714 /
&RAMP ID='RAMP_FIRE', T= 396., F=  1.738 /
&RAMP ID='RAMP_FIRE', T= 426., F=  1.848 /
&RAMP ID='RAMP_FIRE', T= 456., F=  1.848 /
&RAMP ID='RAMP_FIRE', T= 486., F=  1.738 /
&RAMP ID='RAMP_FIRE', T= 516., F=  1.864 /
&RAMP ID='RAMP_FIRE', T= 546., F=  1.870 /
&RAMP ID='RAMP_FIRE', T= 576., F=  1.941 /
&RAMP ID='RAMP_FIRE', T= 606., F=  1.966 /
&RAMP ID='RAMP_FIRE', T= 636., F=  1.909 /
&RAMP ID='RAMP_FIRE', T= 666., F=  1.909 /
&RAMP ID='RAMP_FIRE', T= 696., F=  1.860 /
&RAMP ID='RAMP_FIRE', T= 724., F=  1.524 /
&RAMP ID='RAMP_FIRE', T= 754., F=  1.246 /
&RAMP ID='RAMP_FIRE', T= 784., F=  1.633 /
&RAMP ID='RAMP_FIRE', T= 816., F=  1.662 /
&RAMP ID='RAMP_FIRE', T= 846., F=  1.656 /
&RAMP ID='RAMP_FIRE', T= 875., F=  1.827 /
&RAMP ID='RAMP_FIRE', T= 904., F=  2.478 /
&RAMP ID='RAMP_FIRE', T= 934., F=  2.319 /
&RAMP ID='RAMP_FIRE', T= 966., F=  2.495 /
&RAMP ID='RAMP_FIRE', T= 996., F=  2.390 /
&RAMP ID='RAMP_FIRE', T=1026., F=  2.524 /
&RAMP ID='RAMP_FIRE', T=1054., F=  2.222 /
&RAMP ID='RAMP_FIRE', T=1084., F=  1.999 /
&RAMP ID='RAMP_FIRE', T=1116., F=  2.468 /
&RAMP ID='RAMP_FIRE', T=1146., F=  2.082 /
&RAMP ID='RAMP_FIRE', T=1176., F=  2.143 /
&RAMP ID='RAMP_FIRE', T=1206., F=  2.251 /
&RAMP ID='RAMP_FIRE', T=1236., F=  1.637 /
&RAMP ID='RAMP_FIRE', T=1266., F=  0.423 /
&RAMP ID='RAMP_FIRE', T=1296., F=  0.109 /
&RAMP ID='RAMP_FIRE', T=1326., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1356., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1386., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1416., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1446., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1474., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1504., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1536., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1566., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1596., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1624., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1654., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1686., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1716., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1746., F=  0.031 /
&RAMP ID='RAMP_FIRE', T=1776., F=  0.031 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  11., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  36., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  66., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  96., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 126., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 156., F=   0.68 /
&RAMP ID='RAMP_SOUTH', T= 186., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 216., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 246., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 276., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 336., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 396., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 426., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 456., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   1.00 /
&RAMP ID='RAMP_SOUTH', T= 546., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 576., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 606., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 636., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 666., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 696., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 724., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 754., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 784., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 816., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 846., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 875., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 904., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 934., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 966., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 996., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1026., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1116., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1146., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1176., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1206., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1236., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1266., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1296., F=   1.00 /
&RAMP ID='RAMP_SOUTH', T=1326., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1356., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1386., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1416., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1446., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1536., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1566., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1596., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T=1686., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1716., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1746., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1776., F=   1.45 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  11., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  36., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  66., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  96., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 126., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 156., F=   0.59 /
&RAMP ID='RAMP_NORTH', T= 186., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 216., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 246., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 276., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 306., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 336., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 366., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 396., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 426., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 456., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 486., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 546., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 576., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 606., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 636., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 666., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 696., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 724., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 754., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 784., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 816., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 846., F=   1.15 /
&RAMP ID='RAMP_NORTH', T= 875., F=   1.16 /
&RAMP ID='RAMP_NORTH', T= 904., F=   1.17 /
&RAMP ID='RAMP_NORTH', T= 934., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 966., F=   1.18 /
&RAMP ID='RAMP_NORTH', T= 996., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1026., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1054., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1084., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1116., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1146., F=   1.15 /
&RAMP ID='RAMP_NORTH', T=1176., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1206., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1236., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1266., F=   1.15 /
&RAMP ID='RAMP_NORTH', T=1296., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1326., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1356., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1386., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1416., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1446., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1474., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1504., F=   1.18 /
&RAMP ID='RAMP_NORTH', T=1536., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1566., F=   1.17 /
&RAMP ID='RAMP_NORTH', T=1596., F=   1.20 /
&RAMP ID='RAMP_NORTH', T=1624., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1654., F=   1.19 /
&RAMP ID='RAMP_NORTH', T=1686., F=   1.16 /
&RAMP ID='RAMP_NORTH', T=1716., F=   0.83 /
&RAMP ID='RAMP_NORTH', T=1746., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1776., F=   0.68 /
 
&TAIL /
