&HEAD CHID='Test_233', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2530 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.035 /
&RAMP ID='RAMP_FIRE', T=  18., F=  0.379 /
&RAMP ID='RAMP_FIRE', T=  48., F=  0.382 /
&RAMP ID='RAMP_FIRE', T=  78., F=  0.562 /
&RAMP ID='RAMP_FIRE', T= 108., F=  1.023 /
&RAMP ID='RAMP_FIRE', T= 138., F=  1.199 /
&RAMP ID='RAMP_FIRE', T= 168., F=  1.038 /
&RAMP ID='RAMP_FIRE', T= 198., F=  0.866 /
&RAMP ID='RAMP_FIRE', T= 228., F=  0.890 /
&RAMP ID='RAMP_FIRE', T= 258., F=  0.796 /
&RAMP ID='RAMP_FIRE', T= 288., F=  0.809 /
&RAMP ID='RAMP_FIRE', T= 318., F=  1.089 /
&RAMP ID='RAMP_FIRE', T= 348., F=  1.088 /
&RAMP ID='RAMP_FIRE', T= 378., F=  1.169 /
&RAMP ID='RAMP_FIRE', T= 408., F=  1.310 /
&RAMP ID='RAMP_FIRE', T= 438., F=  1.360 /
&RAMP ID='RAMP_FIRE', T= 468., F=  1.464 /
&RAMP ID='RAMP_FIRE', T= 498., F=  1.446 /
&RAMP ID='RAMP_FIRE', T= 528., F=  1.498 /
&RAMP ID='RAMP_FIRE', T= 558., F=  1.554 /
&RAMP ID='RAMP_FIRE', T= 588., F=  1.554 /
&RAMP ID='RAMP_FIRE', T= 618., F=  1.658 /
&RAMP ID='RAMP_FIRE', T= 648., F=  1.658 /
&RAMP ID='RAMP_FIRE', T= 678., F=  1.658 /
&RAMP ID='RAMP_FIRE', T= 708., F=  1.597 /
&RAMP ID='RAMP_FIRE', T= 738., F=  1.488 /
&RAMP ID='RAMP_FIRE', T= 768., F=  1.161 /
&RAMP ID='RAMP_FIRE', T= 798., F=  1.863 /
&RAMP ID='RAMP_FIRE', T= 828., F=  1.615 /
&RAMP ID='RAMP_FIRE', T= 858., F=  1.293 /
&RAMP ID='RAMP_FIRE', T= 888., F=  1.469 /
&RAMP ID='RAMP_FIRE', T= 918., F=  2.151 /
&RAMP ID='RAMP_FIRE', T= 948., F=  1.936 /
&RAMP ID='RAMP_FIRE', T= 978., F=  2.235 /
&RAMP ID='RAMP_FIRE', T=1008., F=  2.622 /
&RAMP ID='RAMP_FIRE', T=1038., F=  2.163 /
&RAMP ID='RAMP_FIRE', T=1068., F=  1.679 /
&RAMP ID='RAMP_FIRE', T=1098., F=  1.932 /
&RAMP ID='RAMP_FIRE', T=1128., F=  2.136 /
&RAMP ID='RAMP_FIRE', T=1158., F=  2.088 /
&RAMP ID='RAMP_FIRE', T=1188., F=  2.290 /
&RAMP ID='RAMP_FIRE', T=1217., F=  2.065 /
&RAMP ID='RAMP_FIRE', T=1247., F=  1.720 /
&RAMP ID='RAMP_FIRE', T=1278., F=  1.767 /
&RAMP ID='RAMP_FIRE', T=1308., F=  0.597 /
&RAMP ID='RAMP_FIRE', T=1338., F=  0.140 /
&RAMP ID='RAMP_FIRE', T=1368., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1398., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1428., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1458., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1488., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1518., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1546., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1577., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1608., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1638., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1668., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1698., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1728., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1758., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1788., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1817., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1846., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1878., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1908., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1938., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1968., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=1998., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2028., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2058., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2088., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2118., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2148., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2178., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2208., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2238., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2268., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2298., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2328., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2358., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2388., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2418., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2448., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2478., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2508., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=2538., F=  0.033 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  18., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  48., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  78., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 108., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 138., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 168., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 198., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 228., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 258., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 288., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 318., F=   0.26 /
&RAMP ID='RAMP_SOUTH', T= 348., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 378., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T= 408., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T= 438., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T= 468., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 498., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 528., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 558., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 588., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 618., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 648., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 678., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 708., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 738., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 768., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 798., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 828., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 858., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 918., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 948., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 978., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1008., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1038., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1068., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1098., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1128., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1158., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1188., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1217., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1247., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1278., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1308., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1338., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1368., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1398., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1428., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1458., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1488., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1518., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   1.39 /
&RAMP ID='RAMP_SOUTH', T=1577., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1608., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1638., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1668., F=   1.39 /
&RAMP ID='RAMP_SOUTH', T=1698., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1728., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1758., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1788., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1817., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1846., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1878., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T=1908., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T=1938., F=   2.07 /
&RAMP ID='RAMP_SOUTH', T=1968., F=   2.34 /
&RAMP ID='RAMP_SOUTH', T=1998., F=   2.40 /
&RAMP ID='RAMP_SOUTH', T=2028., F=   2.51 /
&RAMP ID='RAMP_SOUTH', T=2058., F=   2.46 /
&RAMP ID='RAMP_SOUTH', T=2088., F=   2.33 /
&RAMP ID='RAMP_SOUTH', T=2118., F=   2.21 /
&RAMP ID='RAMP_SOUTH', T=2148., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=2178., F=   2.10 /
&RAMP ID='RAMP_SOUTH', T=2208., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T=2238., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T=2268., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T=2298., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T=2328., F=   2.02 /
&RAMP ID='RAMP_SOUTH', T=2358., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=2388., F=   2.02 /
&RAMP ID='RAMP_SOUTH', T=2418., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=2448., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=2478., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=2508., F=   2.04 /
&RAMP ID='RAMP_SOUTH', T=2538., F=   2.01 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=  18., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=  48., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=  78., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 108., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 138., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 168., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 198., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 228., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 258., F=   0.04 /
&RAMP ID='RAMP_NORTH', T= 288., F=   0.04 /
&RAMP ID='RAMP_NORTH', T= 318., F=   0.16 /
&RAMP ID='RAMP_NORTH', T= 348., F=   1.26 /
&RAMP ID='RAMP_NORTH', T= 378., F=   1.59 /
&RAMP ID='RAMP_NORTH', T= 408., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 438., F=   1.62 /
&RAMP ID='RAMP_NORTH', T= 468., F=   1.63 /
&RAMP ID='RAMP_NORTH', T= 498., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 528., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 558., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 588., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 618., F=   1.62 /
&RAMP ID='RAMP_NORTH', T= 648., F=   1.62 /
&RAMP ID='RAMP_NORTH', T= 678., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 708., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 738., F=   1.61 /
&RAMP ID='RAMP_NORTH', T= 768., F=   1.60 /
&RAMP ID='RAMP_NORTH', T= 798., F=   1.60 /
&RAMP ID='RAMP_NORTH', T= 828., F=   1.63 /
&RAMP ID='RAMP_NORTH', T= 858., F=   1.64 /
&RAMP ID='RAMP_NORTH', T= 888., F=   1.62 /
&RAMP ID='RAMP_NORTH', T= 918., F=   1.63 /
&RAMP ID='RAMP_NORTH', T= 948., F=   1.63 /
&RAMP ID='RAMP_NORTH', T= 978., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1008., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1038., F=   1.62 /
&RAMP ID='RAMP_NORTH', T=1068., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1098., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1128., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1158., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1188., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1217., F=   1.60 /
&RAMP ID='RAMP_NORTH', T=1247., F=   1.61 /
&RAMP ID='RAMP_NORTH', T=1278., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1308., F=   1.62 /
&RAMP ID='RAMP_NORTH', T=1338., F=   1.61 /
&RAMP ID='RAMP_NORTH', T=1368., F=   1.61 /
&RAMP ID='RAMP_NORTH', T=1398., F=   1.62 /
&RAMP ID='RAMP_NORTH', T=1428., F=   1.61 /
&RAMP ID='RAMP_NORTH', T=1458., F=   1.61 /
&RAMP ID='RAMP_NORTH', T=1488., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1518., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1546., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1577., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1608., F=   1.66 /
&RAMP ID='RAMP_NORTH', T=1638., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1668., F=   1.26 /
&RAMP ID='RAMP_NORTH', T=1698., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1728., F=   1.25 /
&RAMP ID='RAMP_NORTH', T=1758., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1788., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1817., F=   1.24 /
&RAMP ID='RAMP_NORTH', T=1846., F=   1.25 /
&RAMP ID='RAMP_NORTH', T=1878., F=   1.25 /
&RAMP ID='RAMP_NORTH', T=1908., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1938., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=1968., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1998., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2028., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=2058., F=   1.64 /
&RAMP ID='RAMP_NORTH', T=2088., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2118., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=2148., F=   2.09 /
&RAMP ID='RAMP_NORTH', T=2178., F=   2.19 /
&RAMP ID='RAMP_NORTH', T=2208., F=   2.26 /
&RAMP ID='RAMP_NORTH', T=2238., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=2268., F=   2.36 /
&RAMP ID='RAMP_NORTH', T=2298., F=   2.42 /
&RAMP ID='RAMP_NORTH', T=2328., F=   2.44 /
&RAMP ID='RAMP_NORTH', T=2358., F=   2.40 /
&RAMP ID='RAMP_NORTH', T=2388., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=2418., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=2448., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=2478., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=2508., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=2538., F=   2.40 /
 
&TAIL /
