&HEAD CHID='Test_235', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1540 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.006 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.030 /
&RAMP ID='RAMP_FIRE', T=  18., F=  0.588 /
&RAMP ID='RAMP_FIRE', T=  48., F=  0.845 /
&RAMP ID='RAMP_FIRE', T=  78., F=  1.432 /
&RAMP ID='RAMP_FIRE', T= 108., F=  1.870 /
&RAMP ID='RAMP_FIRE', T= 138., F=  2.501 /
&RAMP ID='RAMP_FIRE', T= 168., F=  3.054 /
&RAMP ID='RAMP_FIRE', T= 198., F=  3.481 /
&RAMP ID='RAMP_FIRE', T= 228., F=  4.147 /
&RAMP ID='RAMP_FIRE', T= 258., F=  3.456 /
&RAMP ID='RAMP_FIRE', T= 288., F=  3.820 /
&RAMP ID='RAMP_FIRE', T= 318., F=  6.819 /
&RAMP ID='RAMP_FIRE', T= 348., F=  6.114 /
&RAMP ID='RAMP_FIRE', T= 378., F=  5.697 /
&RAMP ID='RAMP_FIRE', T= 408., F=  5.627 /
&RAMP ID='RAMP_FIRE', T= 438., F=  5.554 /
&RAMP ID='RAMP_FIRE', T= 466., F=  5.434 /
&RAMP ID='RAMP_FIRE', T= 496., F=  5.338 /
&RAMP ID='RAMP_FIRE', T= 528., F=  5.090 /
&RAMP ID='RAMP_FIRE', T= 558., F=  5.571 /
&RAMP ID='RAMP_FIRE', T= 588., F=  5.590 /
&RAMP ID='RAMP_FIRE', T= 618., F=  3.018 /
&RAMP ID='RAMP_FIRE', T= 648., F=  2.774 /
&RAMP ID='RAMP_FIRE', T= 678., F=  3.574 /
&RAMP ID='RAMP_FIRE', T= 708., F=  4.231 /
&RAMP ID='RAMP_FIRE', T= 738., F=  4.967 /
&RAMP ID='RAMP_FIRE', T= 766., F=  5.518 /
&RAMP ID='RAMP_FIRE', T= 796., F=  5.697 /
&RAMP ID='RAMP_FIRE', T= 828., F=  5.685 /
&RAMP ID='RAMP_FIRE', T= 858., F=  5.570 /
&RAMP ID='RAMP_FIRE', T= 888., F=  5.410 /
&RAMP ID='RAMP_FIRE', T= 916., F=  5.504 /
&RAMP ID='RAMP_FIRE', T= 946., F=  5.633 /
&RAMP ID='RAMP_FIRE', T= 978., F=  3.963 /
&RAMP ID='RAMP_FIRE', T=1008., F=  1.580 /
&RAMP ID='RAMP_FIRE', T=1038., F=  0.148 /
&RAMP ID='RAMP_FIRE', T=1068., F=  0.148 /
&RAMP ID='RAMP_FIRE', T=1097., F=  0.148 /
&RAMP ID='RAMP_FIRE', T=1127., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1158., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1188., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1217., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1248., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1278., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1308., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1338., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1368., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1398., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1428., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1458., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1488., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1518., F=  0.016 /
&RAMP ID='RAMP_FIRE', T=1548., F=  0.016 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  18., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  48., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  78., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 108., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 138., F=   0.41 /
&RAMP ID='RAMP_SOUTH', T= 168., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T= 198., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T= 228., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T= 258., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 288., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 318., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 348., F=   1.91 /
&RAMP ID='RAMP_SOUTH', T= 378., F=   1.91 /
&RAMP ID='RAMP_SOUTH', T= 408., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 438., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 466., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 528., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 558., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 588., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 618., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 648., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 678., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 708., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 738., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 766., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 796., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 828., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 858., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 916., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 946., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 978., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1008., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1038., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=1068., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=1097., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=1127., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1158., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1188., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1217., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1248., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1278., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1308., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T=1338., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1368., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1398., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1428., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1458., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1488., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1518., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1548., F=   1.87 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  18., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  48., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  78., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 108., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 138., F=   0.26 /
&RAMP ID='RAMP_NORTH', T= 168., F=   1.40 /
&RAMP ID='RAMP_NORTH', T= 198., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 228., F=   1.88 /
&RAMP ID='RAMP_NORTH', T= 258., F=   1.89 /
&RAMP ID='RAMP_NORTH', T= 288., F=   1.87 /
&RAMP ID='RAMP_NORTH', T= 318., F=   1.87 /
&RAMP ID='RAMP_NORTH', T= 348., F=   1.87 /
&RAMP ID='RAMP_NORTH', T= 378., F=   1.86 /
&RAMP ID='RAMP_NORTH', T= 408., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 438., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 466., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 496., F=   1.86 /
&RAMP ID='RAMP_NORTH', T= 528., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 558., F=   1.86 /
&RAMP ID='RAMP_NORTH', T= 588., F=   1.83 /
&RAMP ID='RAMP_NORTH', T= 618., F=   1.88 /
&RAMP ID='RAMP_NORTH', T= 648., F=   1.89 /
&RAMP ID='RAMP_NORTH', T= 678., F=   1.86 /
&RAMP ID='RAMP_NORTH', T= 708., F=   1.88 /
&RAMP ID='RAMP_NORTH', T= 738., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 766., F=   1.87 /
&RAMP ID='RAMP_NORTH', T= 796., F=   1.87 /
&RAMP ID='RAMP_NORTH', T= 828., F=   1.87 /
&RAMP ID='RAMP_NORTH', T= 858., F=   1.88 /
&RAMP ID='RAMP_NORTH', T= 888., F=   1.90 /
&RAMP ID='RAMP_NORTH', T= 916., F=   1.89 /
&RAMP ID='RAMP_NORTH', T= 946., F=   1.88 /
&RAMP ID='RAMP_NORTH', T= 978., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=1008., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1038., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1068., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1097., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1127., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1158., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1188., F=   1.90 /
&RAMP ID='RAMP_NORTH', T=1217., F=   1.90 /
&RAMP ID='RAMP_NORTH', T=1248., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1278., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1308., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1338., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1368., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1398., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1428., F=   1.90 /
&RAMP ID='RAMP_NORTH', T=1458., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1488., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1518., F=   1.89 /
&RAMP ID='RAMP_NORTH', T=1548., F=   1.90 /
 
&TAIL /
