&HEAD CHID='Test_236', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2490 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   8., F=  0.488 /
&RAMP ID='RAMP_FIRE', T=  31., F=  1.313 /
&RAMP ID='RAMP_FIRE', T=  62., F=  2.396 /
&RAMP ID='RAMP_FIRE', T=  92., F=  0.528 /
&RAMP ID='RAMP_FIRE', T= 120., F=  1.338 /
&RAMP ID='RAMP_FIRE', T= 150., F=  2.402 /
&RAMP ID='RAMP_FIRE', T= 182., F=  6.576 /
&RAMP ID='RAMP_FIRE', T= 212., F=  5.110 /
&RAMP ID='RAMP_FIRE', T= 242., F=  2.790 /
&RAMP ID='RAMP_FIRE', T= 272., F=  1.361 /
&RAMP ID='RAMP_FIRE', T= 300., F=  0.927 /
&RAMP ID='RAMP_FIRE', T= 330., F=  1.631 /
&RAMP ID='RAMP_FIRE', T= 362., F=  2.523 /
&RAMP ID='RAMP_FIRE', T= 392., F=  3.972 /
&RAMP ID='RAMP_FIRE', T= 422., F=  4.310 /
&RAMP ID='RAMP_FIRE', T= 452., F=  8.233 /
&RAMP ID='RAMP_FIRE', T= 482., F=  6.462 /
&RAMP ID='RAMP_FIRE', T= 512., F=  7.785 /
&RAMP ID='RAMP_FIRE', T= 542., F=  6.824 /
&RAMP ID='RAMP_FIRE', T= 572., F=  5.966 /
&RAMP ID='RAMP_FIRE', T= 602., F=  5.587 /
&RAMP ID='RAMP_FIRE', T= 632., F=  5.160 /
&RAMP ID='RAMP_FIRE', T= 660., F=  2.589 /
&RAMP ID='RAMP_FIRE', T= 690., F=  2.913 /
&RAMP ID='RAMP_FIRE', T= 722., F=  3.995 /
&RAMP ID='RAMP_FIRE', T= 752., F=  4.568 /
&RAMP ID='RAMP_FIRE', T= 782., F=  4.744 /
&RAMP ID='RAMP_FIRE', T= 812., F=  4.531 /
&RAMP ID='RAMP_FIRE', T= 839., F=  4.941 /
&RAMP ID='RAMP_FIRE', T= 869., F=  5.301 /
&RAMP ID='RAMP_FIRE', T= 900., F=  5.871 /
&RAMP ID='RAMP_FIRE', T= 928., F=  5.365 /
&RAMP ID='RAMP_FIRE', T= 958., F=  3.777 /
&RAMP ID='RAMP_FIRE', T= 989., F=  2.325 /
&RAMP ID='RAMP_FIRE', T=1018., F=  1.971 /
&RAMP ID='RAMP_FIRE', T=1048., F=  1.224 /
&RAMP ID='RAMP_FIRE', T=1079., F=  1.092 /
&RAMP ID='RAMP_FIRE', T=1110., F=  1.040 /
&RAMP ID='RAMP_FIRE', T=1140., F=  0.959 /
&RAMP ID='RAMP_FIRE', T=1170., F=  0.922 /
&RAMP ID='RAMP_FIRE', T=1199., F=  0.895 /
&RAMP ID='RAMP_FIRE', T=1230., F=  0.741 /
&RAMP ID='RAMP_FIRE', T=1260., F=  0.741 /
&RAMP ID='RAMP_FIRE', T=1290., F=  0.783 /
&RAMP ID='RAMP_FIRE', T=1320., F=  0.743 /
&RAMP ID='RAMP_FIRE', T=1350., F=  0.733 /
&RAMP ID='RAMP_FIRE', T=1381., F=  0.655 /
&RAMP ID='RAMP_FIRE', T=1410., F=  0.653 /
&RAMP ID='RAMP_FIRE', T=1440., F=  0.410 /
&RAMP ID='RAMP_FIRE', T=1470., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1500., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1530., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1560., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1590., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1620., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1650., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1681., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1712., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1742., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1770., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1800., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1831., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1862., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1892., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1922., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1952., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=1982., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2012., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2041., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2071., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2102., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2132., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2162., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2192., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2221., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2250., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2281., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2312., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2342., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2372., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2402., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2429., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2459., F=  0.070 /
&RAMP ID='RAMP_FIRE', T=2492., F=  0.070 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.06 /
&RAMP ID='RAMP_SOUTH', T=   8., F=   0.07 /
&RAMP ID='RAMP_SOUTH', T=  31., F=   0.05 /
&RAMP ID='RAMP_SOUTH', T=  62., F=   0.05 /
&RAMP ID='RAMP_SOUTH', T=  92., F=   0.07 /
&RAMP ID='RAMP_SOUTH', T= 120., F=   0.10 /
&RAMP ID='RAMP_SOUTH', T= 150., F=   0.85 /
&RAMP ID='RAMP_SOUTH', T= 182., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 212., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 242., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 272., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 300., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 330., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 362., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 392., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 422., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 452., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 482., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 512., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 542., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 572., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T= 602., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 632., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 660., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 690., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 722., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 782., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 812., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 839., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 869., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 900., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 928., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 958., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 989., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1018., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1048., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1079., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1110., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1140., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1170., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1199., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=1230., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1260., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=1290., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1320., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1350., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1381., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1410., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1440., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1470., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1500., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1530., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1560., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=1590., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=1620., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1650., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1681., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1742., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=1770., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1800., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1831., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1862., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1892., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1922., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1952., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1982., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=2012., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2041., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2071., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2102., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2132., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=2162., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=2192., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=2221., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=2250., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=2281., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2312., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=2342., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2372., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2402., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=2429., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=2459., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=2492., F=   2.55 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.08 /
&RAMP ID='RAMP_NORTH', T=   8., F=   0.13 /
&RAMP ID='RAMP_NORTH', T=  31., F=   0.12 /
&RAMP ID='RAMP_NORTH', T=  62., F=   0.15 /
&RAMP ID='RAMP_NORTH', T=  92., F=   0.13 /
&RAMP ID='RAMP_NORTH', T= 120., F=   0.20 /
&RAMP ID='RAMP_NORTH', T= 150., F=   0.58 /
&RAMP ID='RAMP_NORTH', T= 182., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 212., F=   2.52 /
&RAMP ID='RAMP_NORTH', T= 242., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 272., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 300., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 330., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 362., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 392., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 422., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 452., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 482., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 512., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 542., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 572., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 602., F=   2.57 /
&RAMP ID='RAMP_NORTH', T= 632., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 660., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 690., F=   2.54 /
&RAMP ID='RAMP_NORTH', T= 722., F=   2.54 /
&RAMP ID='RAMP_NORTH', T= 752., F=   2.54 /
&RAMP ID='RAMP_NORTH', T= 782., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 812., F=   2.57 /
&RAMP ID='RAMP_NORTH', T= 839., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 869., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 900., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 928., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 958., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 989., F=   2.57 /
&RAMP ID='RAMP_NORTH', T=1018., F=   2.57 /
&RAMP ID='RAMP_NORTH', T=1048., F=   2.57 /
&RAMP ID='RAMP_NORTH', T=1079., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1110., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1140., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1170., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1199., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1230., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=1260., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1290., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1320., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1350., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1381., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1410., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1440., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1470., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1500., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1530., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1560., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1590., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1620., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1650., F=   2.57 /
&RAMP ID='RAMP_NORTH', T=1681., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1712., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1742., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=1770., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=1800., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1831., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1862., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1892., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1922., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1952., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1982., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=2012., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=2041., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2071., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2102., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2132., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=2162., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=2192., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=2221., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2250., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=2281., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2312., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2342., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2372., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=2402., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=2429., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=2459., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=2492., F=   2.54 /
 
&TAIL /
