&HEAD CHID='Test_238A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1150 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  14., F=  1.109 /
&RAMP ID='RAMP_FIRE', T=  42., F=  2.738 /
&RAMP ID='RAMP_FIRE', T=  72., F=  4.573 /
&RAMP ID='RAMP_FIRE', T= 102., F=  2.986 /
&RAMP ID='RAMP_FIRE', T= 132., F=  1.752 /
&RAMP ID='RAMP_FIRE', T= 162., F=  1.457 /
&RAMP ID='RAMP_FIRE', T= 192., F=  2.539 /
&RAMP ID='RAMP_FIRE', T= 220., F=  3.373 /
&RAMP ID='RAMP_FIRE', T= 250., F=  2.495 /
&RAMP ID='RAMP_FIRE', T= 282., F=  1.958 /
&RAMP ID='RAMP_FIRE', T= 310., F=  2.012 /
&RAMP ID='RAMP_FIRE', T= 340., F=  2.342 /
&RAMP ID='RAMP_FIRE', T= 370., F=  2.726 /
&RAMP ID='RAMP_FIRE', T= 402., F=  3.149 /
&RAMP ID='RAMP_FIRE', T= 432., F=  4.757 /
&RAMP ID='RAMP_FIRE', T= 462., F=  3.570 /
&RAMP ID='RAMP_FIRE', T= 490., F=  3.041 /
&RAMP ID='RAMP_FIRE', T= 520., F=  5.825 /
&RAMP ID='RAMP_FIRE', T= 550., F=  5.327 /
&RAMP ID='RAMP_FIRE', T= 580., F=  6.879 /
&RAMP ID='RAMP_FIRE', T= 610., F=  5.703 /
&RAMP ID='RAMP_FIRE', T= 640., F=  2.944 /
&RAMP ID='RAMP_FIRE', T= 671., F=  2.688 /
&RAMP ID='RAMP_FIRE', T= 701., F=  4.044 /
&RAMP ID='RAMP_FIRE', T= 732., F=  4.057 /
&RAMP ID='RAMP_FIRE', T= 762., F=  4.969 /
&RAMP ID='RAMP_FIRE', T= 792., F=  5.370 /
&RAMP ID='RAMP_FIRE', T= 821., F=  6.493 /
&RAMP ID='RAMP_FIRE', T= 850., F=  6.453 /
&RAMP ID='RAMP_FIRE', T= 880., F=  6.184 /
&RAMP ID='RAMP_FIRE', T= 910., F=  4.319 /
&RAMP ID='RAMP_FIRE', T= 941., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 972., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1002., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1032., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1061., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1090., F=  0.297 /
&RAMP ID='RAMP_FIRE', T=1120., F=  0.262 /
&RAMP ID='RAMP_FIRE', T=1151., F=  0.147 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  42., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  72., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 102., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 132., F=   0.19 /
&RAMP ID='RAMP_SOUTH', T= 162., F=   1.54 /
&RAMP ID='RAMP_SOUTH', T= 192., F=   2.49 /
&RAMP ID='RAMP_SOUTH', T= 220., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 250., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 282., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 310., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 340., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 370., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 402., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T= 432., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 462., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 490., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 520., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 550., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 580., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 610., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 640., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 671., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 701., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 732., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 762., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 792., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 821., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 850., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 880., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 910., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T= 941., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T= 972., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1002., F=   2.51 /
&RAMP ID='RAMP_SOUTH', T=1032., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1061., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1090., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1120., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1151., F=   2.55 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.05 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.05 /
&RAMP ID='RAMP_NORTH', T=  42., F=   0.05 /
&RAMP ID='RAMP_NORTH', T=  72., F=   0.05 /
&RAMP ID='RAMP_NORTH', T= 102., F=   0.05 /
&RAMP ID='RAMP_NORTH', T= 132., F=   0.10 /
&RAMP ID='RAMP_NORTH', T= 162., F=   1.10 /
&RAMP ID='RAMP_NORTH', T= 192., F=   2.31 /
&RAMP ID='RAMP_NORTH', T= 220., F=   2.54 /
&RAMP ID='RAMP_NORTH', T= 250., F=   2.58 /
&RAMP ID='RAMP_NORTH', T= 282., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 310., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 340., F=   2.54 /
&RAMP ID='RAMP_NORTH', T= 370., F=   2.53 /
&RAMP ID='RAMP_NORTH', T= 402., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 432., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 462., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 490., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 520., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 550., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 580., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 610., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 640., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 671., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 701., F=   2.58 /
&RAMP ID='RAMP_NORTH', T= 732., F=   2.57 /
&RAMP ID='RAMP_NORTH', T= 762., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 792., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 821., F=   2.57 /
&RAMP ID='RAMP_NORTH', T= 850., F=   2.55 /
&RAMP ID='RAMP_NORTH', T= 880., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 910., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 941., F=   2.56 /
&RAMP ID='RAMP_NORTH', T= 972., F=   2.55 /
&RAMP ID='RAMP_NORTH', T=1002., F=   2.57 /
&RAMP ID='RAMP_NORTH', T=1032., F=   2.57 /
&RAMP ID='RAMP_NORTH', T=1061., F=   2.57 /
&RAMP ID='RAMP_NORTH', T=1090., F=   2.56 /
&RAMP ID='RAMP_NORTH', T=1120., F=   2.58 /
&RAMP ID='RAMP_NORTH', T=1151., F=   2.57 /
 
&TAIL /
