&HEAD CHID='Test_239', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2320 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_100_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,1.1, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  18., F= 11.281 /
&RAMP ID='RAMP_FIRE', T=  48., F= 11.803 /
&RAMP ID='RAMP_FIRE', T=  78., F= 12.547 /
&RAMP ID='RAMP_FIRE', T= 108., F= 13.060 /
&RAMP ID='RAMP_FIRE', T= 138., F= 16.656 /
&RAMP ID='RAMP_FIRE', T= 166., F= 19.021 /
&RAMP ID='RAMP_FIRE', T= 195., F= 12.382 /
&RAMP ID='RAMP_FIRE', T= 228., F=  8.004 /
&RAMP ID='RAMP_FIRE', T= 258., F=  8.965 /
&RAMP ID='RAMP_FIRE', T= 288., F=  9.037 /
&RAMP ID='RAMP_FIRE', T= 317., F=  7.413 /
&RAMP ID='RAMP_FIRE', T= 347., F=  7.959 /
&RAMP ID='RAMP_FIRE', T= 378., F=  6.402 /
&RAMP ID='RAMP_FIRE', T= 408., F=  6.230 /
&RAMP ID='RAMP_FIRE', T= 438., F=  9.343 /
&RAMP ID='RAMP_FIRE', T= 468., F=  9.602 /
&RAMP ID='RAMP_FIRE', T= 498., F=  7.292 /
&RAMP ID='RAMP_FIRE', T= 528., F=  3.589 /
&RAMP ID='RAMP_FIRE', T= 558., F=  5.441 /
&RAMP ID='RAMP_FIRE', T= 588., F=  6.512 /
&RAMP ID='RAMP_FIRE', T= 618., F=  7.500 /
&RAMP ID='RAMP_FIRE', T= 648., F=  7.654 /
&RAMP ID='RAMP_FIRE', T= 678., F=  5.338 /
&RAMP ID='RAMP_FIRE', T= 707., F=  3.918 /
&RAMP ID='RAMP_FIRE', T= 737., F=  3.517 /
&RAMP ID='RAMP_FIRE', T= 768., F=  5.198 /
&RAMP ID='RAMP_FIRE', T= 798., F=  5.816 /
&RAMP ID='RAMP_FIRE', T= 828., F=  5.478 /
&RAMP ID='RAMP_FIRE', T= 858., F=  5.301 /
&RAMP ID='RAMP_FIRE', T= 888., F=  4.731 /
&RAMP ID='RAMP_FIRE', T= 917., F=  5.031 /
&RAMP ID='RAMP_FIRE', T= 948., F=  1.201 /
&RAMP ID='RAMP_FIRE', T= 978., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1008., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1038., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1067., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1096., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1126., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1156., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1188., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1218., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1248., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1278., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1307., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1338., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1368., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1398., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1428., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1458., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1488., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1518., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1547., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1577., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1608., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1638., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1668., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1698., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1728., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1758., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1788., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1817., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1847., F=  0.007 /
&RAMP ID='RAMP_FIRE', T=1878., F=  0.007 /
&RAMP ID='RAMP_FIRE', T=1908., F=  0.007 /
&RAMP ID='RAMP_FIRE', T=1936., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1964., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1995., F=  0.053 /
&RAMP ID='RAMP_FIRE', T=2026., F=  0.053 /
&RAMP ID='RAMP_FIRE', T=2056., F=  0.053 /
&RAMP ID='RAMP_FIRE', T=2088., F=  0.013 /
&RAMP ID='RAMP_FIRE', T=2118., F=  0.013 /
&RAMP ID='RAMP_FIRE', T=2148., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=2176., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=2205., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=2237., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=2268., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=2298., F=  0.064 /
&RAMP ID='RAMP_FIRE', T=2328., F=  0.012 /
&RAMP ID='RAMP_FIRE', T=2357., F=  0.012 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  18., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  48., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  78., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 108., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 138., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T= 195., F=   2.89 /
&RAMP ID='RAMP_SOUTH', T= 228., F=   2.96 /
&RAMP ID='RAMP_SOUTH', T= 258., F=   2.95 /
&RAMP ID='RAMP_SOUTH', T= 288., F=   2.97 /
&RAMP ID='RAMP_SOUTH', T= 317., F=   2.97 /
&RAMP ID='RAMP_SOUTH', T= 347., F=   2.96 /
&RAMP ID='RAMP_SOUTH', T= 378., F=   2.96 /
&RAMP ID='RAMP_SOUTH', T= 408., F=   2.96 /
&RAMP ID='RAMP_SOUTH', T= 438., F=   2.95 /
&RAMP ID='RAMP_SOUTH', T= 468., F=   2.96 /
&RAMP ID='RAMP_SOUTH', T= 498., F=   2.96 /
&RAMP ID='RAMP_SOUTH', T= 528., F=   2.96 /
&RAMP ID='RAMP_SOUTH', T= 558., F=   2.97 /
&RAMP ID='RAMP_SOUTH', T= 588., F=   2.88 /
&RAMP ID='RAMP_SOUTH', T= 618., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T= 648., F=   2.63 /
&RAMP ID='RAMP_SOUTH', T= 678., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T= 707., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T= 737., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T= 768., F=   2.59 /
&RAMP ID='RAMP_SOUTH', T= 798., F=   2.61 /
&RAMP ID='RAMP_SOUTH', T= 828., F=   2.61 /
&RAMP ID='RAMP_SOUTH', T= 858., F=   2.61 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   2.61 /
&RAMP ID='RAMP_SOUTH', T= 917., F=   2.60 /
&RAMP ID='RAMP_SOUTH', T= 948., F=   2.60 /
&RAMP ID='RAMP_SOUTH', T= 978., F=   2.59 /
&RAMP ID='RAMP_SOUTH', T=1008., F=   2.59 /
&RAMP ID='RAMP_SOUTH', T=1038., F=   2.59 /
&RAMP ID='RAMP_SOUTH', T=1067., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T=1096., F=   2.60 /
&RAMP ID='RAMP_SOUTH', T=1126., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T=1156., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T=1188., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T=1218., F=   2.57 /
&RAMP ID='RAMP_SOUTH', T=1248., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T=1278., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1307., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1338., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1368., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1398., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1428., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1458., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1488., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1518., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1547., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1577., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1608., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1638., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1668., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1698., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1728., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1758., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1788., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1817., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1847., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1878., F=   2.51 /
&RAMP ID='RAMP_SOUTH', T=1908., F=   2.48 /
&RAMP ID='RAMP_SOUTH', T=1936., F=   2.48 /
&RAMP ID='RAMP_SOUTH', T=1964., F=   2.49 /
&RAMP ID='RAMP_SOUTH', T=1995., F=   2.48 /
&RAMP ID='RAMP_SOUTH', T=2026., F=   2.50 /
&RAMP ID='RAMP_SOUTH', T=2056., F=   2.49 /
&RAMP ID='RAMP_SOUTH', T=2088., F=   2.47 /
&RAMP ID='RAMP_SOUTH', T=2118., F=   2.40 /
&RAMP ID='RAMP_SOUTH', T=2148., F=   2.35 /
&RAMP ID='RAMP_SOUTH', T=2176., F=   2.32 /
&RAMP ID='RAMP_SOUTH', T=2205., F=   2.33 /
&RAMP ID='RAMP_SOUTH', T=2237., F=   2.32 /
&RAMP ID='RAMP_SOUTH', T=2268., F=   2.34 /
&RAMP ID='RAMP_SOUTH', T=2298., F=   2.32 /
&RAMP ID='RAMP_SOUTH', T=2328., F=   2.33 /
&RAMP ID='RAMP_SOUTH', T=2357., F=   2.34 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=  18., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=  48., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=  78., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 108., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 138., F=   0.18 /
&RAMP ID='RAMP_NORTH', T= 166., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 195., F=   2.46 /
&RAMP ID='RAMP_NORTH', T= 228., F=   2.67 /
&RAMP ID='RAMP_NORTH', T= 258., F=   2.67 /
&RAMP ID='RAMP_NORTH', T= 288., F=   2.69 /
&RAMP ID='RAMP_NORTH', T= 317., F=   2.69 /
&RAMP ID='RAMP_NORTH', T= 347., F=   2.67 /
&RAMP ID='RAMP_NORTH', T= 378., F=   2.67 /
&RAMP ID='RAMP_NORTH', T= 408., F=   2.67 /
&RAMP ID='RAMP_NORTH', T= 438., F=   2.68 /
&RAMP ID='RAMP_NORTH', T= 468., F=   2.68 /
&RAMP ID='RAMP_NORTH', T= 498., F=   2.67 /
&RAMP ID='RAMP_NORTH', T= 528., F=   2.66 /
&RAMP ID='RAMP_NORTH', T= 558., F=   2.66 /
&RAMP ID='RAMP_NORTH', T= 588., F=   2.63 /
&RAMP ID='RAMP_NORTH', T= 618., F=   2.51 /
&RAMP ID='RAMP_NORTH', T= 648., F=   2.50 /
&RAMP ID='RAMP_NORTH', T= 678., F=   2.49 /
&RAMP ID='RAMP_NORTH', T= 707., F=   2.50 /
&RAMP ID='RAMP_NORTH', T= 737., F=   2.49 /
&RAMP ID='RAMP_NORTH', T= 768., F=   2.49 /
&RAMP ID='RAMP_NORTH', T= 798., F=   2.50 /
&RAMP ID='RAMP_NORTH', T= 828., F=   2.49 /
&RAMP ID='RAMP_NORTH', T= 858., F=   2.49 /
&RAMP ID='RAMP_NORTH', T= 888., F=   2.49 /
&RAMP ID='RAMP_NORTH', T= 917., F=   2.49 /
&RAMP ID='RAMP_NORTH', T= 948., F=   2.51 /
&RAMP ID='RAMP_NORTH', T= 978., F=   2.49 /
&RAMP ID='RAMP_NORTH', T=1008., F=   2.49 /
&RAMP ID='RAMP_NORTH', T=1038., F=   2.51 /
&RAMP ID='RAMP_NORTH', T=1067., F=   2.49 /
&RAMP ID='RAMP_NORTH', T=1096., F=   2.50 /
&RAMP ID='RAMP_NORTH', T=1126., F=   2.51 /
&RAMP ID='RAMP_NORTH', T=1156., F=   2.50 /
&RAMP ID='RAMP_NORTH', T=1188., F=   2.50 /
&RAMP ID='RAMP_NORTH', T=1218., F=   2.51 /
&RAMP ID='RAMP_NORTH', T=1248., F=   2.50 /
&RAMP ID='RAMP_NORTH', T=1278., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1307., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1338., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1368., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1398., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1428., F=   2.51 /
&RAMP ID='RAMP_NORTH', T=1458., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1488., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1518., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1547., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1577., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1608., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1638., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=1668., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1698., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1728., F=   2.50 /
&RAMP ID='RAMP_NORTH', T=1758., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1788., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1817., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1847., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1878., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1908., F=   2.19 /
&RAMP ID='RAMP_NORTH', T=1936., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1964., F=   0.19 /
&RAMP ID='RAMP_NORTH', T=1995., F=   0.07 /
&RAMP ID='RAMP_NORTH', T=2026., F=   0.04 /
&RAMP ID='RAMP_NORTH', T=2056., F=   0.04 /
&RAMP ID='RAMP_NORTH', T=2088., F=   0.27 /
&RAMP ID='RAMP_NORTH', T=2118., F=   1.76 /
&RAMP ID='RAMP_NORTH', T=2148., F=   2.59 /
&RAMP ID='RAMP_NORTH', T=2176., F=   2.66 /
&RAMP ID='RAMP_NORTH', T=2205., F=   2.67 /
&RAMP ID='RAMP_NORTH', T=2237., F=   2.68 /
&RAMP ID='RAMP_NORTH', T=2268., F=   2.68 /
&RAMP ID='RAMP_NORTH', T=2298., F=   2.69 /
&RAMP ID='RAMP_NORTH', T=2328., F=   2.68 /
&RAMP ID='RAMP_NORTH', T=2357., F=   2.69 /
 
&TAIL /
