&HEAD CHID='Test_244B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1850 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_5_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   8., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=  30., F=  0.370 /
&RAMP ID='RAMP_FIRE', T=  60., F=  0.653 /
&RAMP ID='RAMP_FIRE', T=  89., F=  0.891 /
&RAMP ID='RAMP_FIRE', T= 119., F=  1.233 /
&RAMP ID='RAMP_FIRE', T= 148., F=  1.475 /
&RAMP ID='RAMP_FIRE', T= 178., F=  1.574 /
&RAMP ID='RAMP_FIRE', T= 209., F=  1.349 /
&RAMP ID='RAMP_FIRE', T= 239., F=  0.929 /
&RAMP ID='RAMP_FIRE', T= 269., F=  0.612 /
&RAMP ID='RAMP_FIRE', T= 300., F=  0.437 /
&RAMP ID='RAMP_FIRE', T= 329., F=  0.636 /
&RAMP ID='RAMP_FIRE', T= 359., F=  0.962 /
&RAMP ID='RAMP_FIRE', T= 390., F=  1.364 /
&RAMP ID='RAMP_FIRE', T= 420., F=  1.700 /
&RAMP ID='RAMP_FIRE', T= 450., F=  1.525 /
&RAMP ID='RAMP_FIRE', T= 479., F=  1.135 /
&RAMP ID='RAMP_FIRE', T= 508., F=  1.018 /
&RAMP ID='RAMP_FIRE', T= 538., F=  1.102 /
&RAMP ID='RAMP_FIRE', T= 568., F=  1.224 /
&RAMP ID='RAMP_FIRE', T= 596., F=  1.431 /
&RAMP ID='RAMP_FIRE', T= 627., F=  1.596 /
&RAMP ID='RAMP_FIRE', T= 658., F=  1.560 /
&RAMP ID='RAMP_FIRE', T= 688., F=  1.640 /
&RAMP ID='RAMP_FIRE', T= 718., F=  1.469 /
&RAMP ID='RAMP_FIRE', T= 748., F=  0.888 /
&RAMP ID='RAMP_FIRE', T= 778., F=  0.871 /
&RAMP ID='RAMP_FIRE', T= 806., F=  0.789 /
&RAMP ID='RAMP_FIRE', T= 837., F=  0.804 /
&RAMP ID='RAMP_FIRE', T= 868., F=  1.178 /
&RAMP ID='RAMP_FIRE', T= 898., F=  1.755 /
&RAMP ID='RAMP_FIRE', T= 928., F=  1.560 /
&RAMP ID='RAMP_FIRE', T= 956., F=  1.503 /
&RAMP ID='RAMP_FIRE', T= 988., F=  1.402 /
&RAMP ID='RAMP_FIRE', T=1019., F=  1.312 /
&RAMP ID='RAMP_FIRE', T=1049., F=  1.378 /
&RAMP ID='RAMP_FIRE', T=1078., F=  1.279 /
&RAMP ID='RAMP_FIRE', T=1108., F=  1.217 /
&RAMP ID='RAMP_FIRE', T=1139., F=  0.957 /
&RAMP ID='RAMP_FIRE', T=1169., F=  1.674 /
&RAMP ID='RAMP_FIRE', T=1198., F=  1.669 /
&RAMP ID='RAMP_FIRE', T=1228., F=  1.737 /
&RAMP ID='RAMP_FIRE', T=1258., F=  1.794 /
&RAMP ID='RAMP_FIRE', T=1288., F=  1.503 /
&RAMP ID='RAMP_FIRE', T=1318., F=  0.458 /
&RAMP ID='RAMP_FIRE', T=1348., F=  0.097 /
&RAMP ID='RAMP_FIRE', T=1378., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1408., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1438., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1468., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1498., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1528., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1558., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1588., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1618., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1648., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1678., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1708., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1738., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1768., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1798., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1828., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=1858., F=  0.018 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   8., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  30., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  60., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  89., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 119., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 148., F=   0.34 /
&RAMP ID='RAMP_SOUTH', T= 178., F=   0.77 /
&RAMP ID='RAMP_SOUTH', T= 209., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T= 239., F=   0.77 /
&RAMP ID='RAMP_SOUTH', T= 269., F=   0.78 /
&RAMP ID='RAMP_SOUTH', T= 300., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T= 329., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T= 359., F=   0.81 /
&RAMP ID='RAMP_SOUTH', T= 390., F=   0.81 /
&RAMP ID='RAMP_SOUTH', T= 420., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T= 450., F=   0.81 /
&RAMP ID='RAMP_SOUTH', T= 479., F=   0.82 /
&RAMP ID='RAMP_SOUTH', T= 508., F=   0.81 /
&RAMP ID='RAMP_SOUTH', T= 538., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T= 568., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T= 596., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T= 627., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T= 658., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T= 688., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T= 718., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T= 748., F=   0.78 /
&RAMP ID='RAMP_SOUTH', T= 778., F=   0.73 /
&RAMP ID='RAMP_SOUTH', T= 806., F=   0.09 /
&RAMP ID='RAMP_SOUTH', T= 837., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 868., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T= 898., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 928., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 956., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 988., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1019., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1049., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1078., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1108., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1139., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1169., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1198., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1228., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1258., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1288., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1318., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1348., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1378., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1408., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1438., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1468., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1498., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1528., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1558., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1588., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1618., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1648., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1678., F=   1.66 /
&RAMP ID='RAMP_SOUTH', T=1708., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1738., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1768., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1798., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1828., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T=1858., F=   1.67 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   8., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  30., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  60., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  89., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 119., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 148., F=   0.21 /
&RAMP ID='RAMP_NORTH', T= 178., F=   0.69 /
&RAMP ID='RAMP_NORTH', T= 209., F=   0.76 /
&RAMP ID='RAMP_NORTH', T= 239., F=   0.79 /
&RAMP ID='RAMP_NORTH', T= 269., F=   0.78 /
&RAMP ID='RAMP_NORTH', T= 300., F=   0.80 /
&RAMP ID='RAMP_NORTH', T= 329., F=   0.80 /
&RAMP ID='RAMP_NORTH', T= 359., F=   0.78 /
&RAMP ID='RAMP_NORTH', T= 390., F=   0.76 /
&RAMP ID='RAMP_NORTH', T= 420., F=   0.79 /
&RAMP ID='RAMP_NORTH', T= 450., F=   0.76 /
&RAMP ID='RAMP_NORTH', T= 479., F=   0.77 /
&RAMP ID='RAMP_NORTH', T= 508., F=   0.77 /
&RAMP ID='RAMP_NORTH', T= 538., F=   0.79 /
&RAMP ID='RAMP_NORTH', T= 568., F=   0.77 /
&RAMP ID='RAMP_NORTH', T= 596., F=   0.75 /
&RAMP ID='RAMP_NORTH', T= 627., F=   0.79 /
&RAMP ID='RAMP_NORTH', T= 658., F=   0.77 /
&RAMP ID='RAMP_NORTH', T= 688., F=   0.78 /
&RAMP ID='RAMP_NORTH', T= 718., F=   0.78 /
&RAMP ID='RAMP_NORTH', T= 748., F=   0.78 /
&RAMP ID='RAMP_NORTH', T= 778., F=   0.77 /
&RAMP ID='RAMP_NORTH', T= 806., F=   0.21 /
&RAMP ID='RAMP_NORTH', T= 837., F=   0.67 /
&RAMP ID='RAMP_NORTH', T= 868., F=   0.96 /
&RAMP ID='RAMP_NORTH', T= 898., F=   1.06 /
&RAMP ID='RAMP_NORTH', T= 928., F=   1.57 /
&RAMP ID='RAMP_NORTH', T= 956., F=   1.74 /
&RAMP ID='RAMP_NORTH', T= 988., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1019., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1049., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1078., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1108., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1139., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1169., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1198., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1228., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1258., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1288., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1318., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1348., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1378., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1408., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1438., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1468., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1498., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1528., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1558., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1588., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1618., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1648., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1678., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1708., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1738., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1768., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1798., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1828., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1858., F=   1.78 /
 
&TAIL /
