&HEAD CHID='Test_245B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1960 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   1., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.086 /
&RAMP ID='RAMP_FIRE', T=  46., F=  1.099 /
&RAMP ID='RAMP_FIRE', T=  76., F=  1.427 /
&RAMP ID='RAMP_FIRE', T= 106., F=  1.741 /
&RAMP ID='RAMP_FIRE', T= 136., F=  2.487 /
&RAMP ID='RAMP_FIRE', T= 166., F=  2.588 /
&RAMP ID='RAMP_FIRE', T= 196., F=  2.122 /
&RAMP ID='RAMP_FIRE', T= 226., F=  2.099 /
&RAMP ID='RAMP_FIRE', T= 256., F=  1.944 /
&RAMP ID='RAMP_FIRE', T= 286., F=  1.910 /
&RAMP ID='RAMP_FIRE', T= 316., F=  1.781 /
&RAMP ID='RAMP_FIRE', T= 346., F=  1.642 /
&RAMP ID='RAMP_FIRE', T= 376., F=  1.459 /
&RAMP ID='RAMP_FIRE', T= 406., F=  1.493 /
&RAMP ID='RAMP_FIRE', T= 436., F=  1.231 /
&RAMP ID='RAMP_FIRE', T= 466., F=  1.430 /
&RAMP ID='RAMP_FIRE', T= 496., F=  1.301 /
&RAMP ID='RAMP_FIRE', T= 526., F=  1.218 /
&RAMP ID='RAMP_FIRE', T= 556., F=  1.227 /
&RAMP ID='RAMP_FIRE', T= 586., F=  1.576 /
&RAMP ID='RAMP_FIRE', T= 614., F=  1.773 /
&RAMP ID='RAMP_FIRE', T= 644., F=  1.640 /
&RAMP ID='RAMP_FIRE', T= 676., F=  1.574 /
&RAMP ID='RAMP_FIRE', T= 706., F=  1.416 /
&RAMP ID='RAMP_FIRE', T= 736., F=  1.113 /
&RAMP ID='RAMP_FIRE', T= 766., F=  0.990 /
&RAMP ID='RAMP_FIRE', T= 795., F=  0.944 /
&RAMP ID='RAMP_FIRE', T= 825., F=  1.602 /
&RAMP ID='RAMP_FIRE', T= 856., F=  1.638 /
&RAMP ID='RAMP_FIRE', T= 886., F=  1.548 /
&RAMP ID='RAMP_FIRE', T= 916., F=  1.315 /
&RAMP ID='RAMP_FIRE', T= 946., F=  1.217 /
&RAMP ID='RAMP_FIRE', T= 976., F=  0.936 /
&RAMP ID='RAMP_FIRE', T=1006., F=  1.217 /
&RAMP ID='RAMP_FIRE', T=1034., F=  1.416 /
&RAMP ID='RAMP_FIRE', T=1063., F=  1.856 /
&RAMP ID='RAMP_FIRE', T=1094., F=  1.791 /
&RAMP ID='RAMP_FIRE', T=1125., F=  1.413 /
&RAMP ID='RAMP_FIRE', T=1156., F=  2.141 /
&RAMP ID='RAMP_FIRE', T=1186., F=  2.005 /
&RAMP ID='RAMP_FIRE', T=1216., F=  1.493 /
&RAMP ID='RAMP_FIRE', T=1246., F=  1.605 /
&RAMP ID='RAMP_FIRE', T=1276., F=  0.625 /
&RAMP ID='RAMP_FIRE', T=1304., F=  0.153 /
&RAMP ID='RAMP_FIRE', T=1336., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1366., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1396., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1426., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1456., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1486., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1516., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1546., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1576., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1606., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1636., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1666., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1696., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1726., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1756., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1786., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1816., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1846., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1876., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1906., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1936., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=1966., F=  0.042 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=   1., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 106., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 136., F=   0.27 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 196., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 226., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 256., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 286., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 316., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T= 346., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T= 376., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 406., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 436., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 466., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 586., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 614., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 644., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 676., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T= 706., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 766., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 795., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 825., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 856., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 886., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 916., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 946., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T= 976., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1006., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1034., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1063., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1094., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1125., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1156., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1186., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1216., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1246., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1276., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T=1304., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T=1336., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1366., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T=1396., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1426., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1456., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1486., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1576., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1606., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1636., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1666., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1696., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1726., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1756., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1786., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1816., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1846., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1876., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1906., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1936., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1966., F=   1.95 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   1., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  16., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  46., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  76., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 106., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 136., F=   0.16 /
&RAMP ID='RAMP_NORTH', T= 166., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 196., F=   2.20 /
&RAMP ID='RAMP_NORTH', T= 226., F=   2.31 /
&RAMP ID='RAMP_NORTH', T= 256., F=   2.27 /
&RAMP ID='RAMP_NORTH', T= 286., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 316., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 346., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 376., F=   2.30 /
&RAMP ID='RAMP_NORTH', T= 406., F=   2.30 /
&RAMP ID='RAMP_NORTH', T= 436., F=   2.30 /
&RAMP ID='RAMP_NORTH', T= 466., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 496., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 526., F=   2.26 /
&RAMP ID='RAMP_NORTH', T= 556., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 586., F=   2.27 /
&RAMP ID='RAMP_NORTH', T= 614., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 644., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 676., F=   2.26 /
&RAMP ID='RAMP_NORTH', T= 706., F=   2.26 /
&RAMP ID='RAMP_NORTH', T= 736., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 766., F=   2.31 /
&RAMP ID='RAMP_NORTH', T= 795., F=   2.31 /
&RAMP ID='RAMP_NORTH', T= 825., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 856., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 886., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 916., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 946., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 976., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1006., F=   2.28 /
&RAMP ID='RAMP_NORTH', T=1034., F=   2.28 /
&RAMP ID='RAMP_NORTH', T=1063., F=   2.28 /
&RAMP ID='RAMP_NORTH', T=1094., F=   2.27 /
&RAMP ID='RAMP_NORTH', T=1125., F=   2.27 /
&RAMP ID='RAMP_NORTH', T=1156., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1186., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1216., F=   2.28 /
&RAMP ID='RAMP_NORTH', T=1246., F=   2.27 /
&RAMP ID='RAMP_NORTH', T=1276., F=   2.27 /
&RAMP ID='RAMP_NORTH', T=1304., F=   2.26 /
&RAMP ID='RAMP_NORTH', T=1336., F=   2.26 /
&RAMP ID='RAMP_NORTH', T=1366., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1396., F=   2.28 /
&RAMP ID='RAMP_NORTH', T=1426., F=   2.27 /
&RAMP ID='RAMP_NORTH', T=1456., F=   2.28 /
&RAMP ID='RAMP_NORTH', T=1486., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1516., F=   2.30 /
&RAMP ID='RAMP_NORTH', T=1546., F=   2.28 /
&RAMP ID='RAMP_NORTH', T=1576., F=   2.31 /
&RAMP ID='RAMP_NORTH', T=1606., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1636., F=   2.31 /
&RAMP ID='RAMP_NORTH', T=1666., F=   2.30 /
&RAMP ID='RAMP_NORTH', T=1696., F=   2.30 /
&RAMP ID='RAMP_NORTH', T=1726., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1756., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1786., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1816., F=   2.30 /
&RAMP ID='RAMP_NORTH', T=1846., F=   2.30 /
&RAMP ID='RAMP_NORTH', T=1876., F=   2.27 /
&RAMP ID='RAMP_NORTH', T=1906., F=   2.29 /
&RAMP ID='RAMP_NORTH', T=1936., F=   2.31 /
&RAMP ID='RAMP_NORTH', T=1966., F=   2.30 /
 
&TAIL /
