&HEAD CHID='Test_246B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1710 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.121 /
&RAMP ID='RAMP_FIRE', T=  33., F=  0.710 /
&RAMP ID='RAMP_FIRE', T=  63., F=  1.070 /
&RAMP ID='RAMP_FIRE', T=  94., F=  1.322 /
&RAMP ID='RAMP_FIRE', T= 124., F=  0.763 /
&RAMP ID='RAMP_FIRE', T= 154., F=  1.891 /
&RAMP ID='RAMP_FIRE', T= 184., F=  1.651 /
&RAMP ID='RAMP_FIRE', T= 214., F=  1.373 /
&RAMP ID='RAMP_FIRE', T= 244., F=  1.160 /
&RAMP ID='RAMP_FIRE', T= 274., F=  1.343 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.710 /
&RAMP ID='RAMP_FIRE', T= 334., F=  1.808 /
&RAMP ID='RAMP_FIRE', T= 364., F=  1.535 /
&RAMP ID='RAMP_FIRE', T= 394., F=  1.188 /
&RAMP ID='RAMP_FIRE', T= 424., F=  1.020 /
&RAMP ID='RAMP_FIRE', T= 452., F=  1.156 /
&RAMP ID='RAMP_FIRE', T= 482., F=  1.568 /
&RAMP ID='RAMP_FIRE', T= 514., F=  1.880 /
&RAMP ID='RAMP_FIRE', T= 544., F=  1.946 /
&RAMP ID='RAMP_FIRE', T= 574., F=  1.715 /
&RAMP ID='RAMP_FIRE', T= 604., F=  1.406 /
&RAMP ID='RAMP_FIRE', T= 634., F=  1.151 /
&RAMP ID='RAMP_FIRE', T= 664., F=  1.151 /
&RAMP ID='RAMP_FIRE', T= 694., F=  1.241 /
&RAMP ID='RAMP_FIRE', T= 724., F=  1.329 /
&RAMP ID='RAMP_FIRE', T= 754., F=  1.087 /
&RAMP ID='RAMP_FIRE', T= 784., F=  1.283 /
&RAMP ID='RAMP_FIRE', T= 812., F=  1.227 /
&RAMP ID='RAMP_FIRE', T= 842., F=  1.137 /
&RAMP ID='RAMP_FIRE', T= 874., F=  1.382 /
&RAMP ID='RAMP_FIRE', T= 904., F=  2.113 /
&RAMP ID='RAMP_FIRE', T= 934., F=  1.922 /
&RAMP ID='RAMP_FIRE', T= 964., F=  2.181 /
&RAMP ID='RAMP_FIRE', T= 994., F=  1.905 /
&RAMP ID='RAMP_FIRE', T=1024., F=  1.771 /
&RAMP ID='RAMP_FIRE', T=1054., F=  1.990 /
&RAMP ID='RAMP_FIRE', T=1084., F=  2.036 /
&RAMP ID='RAMP_FIRE', T=1112., F=  2.218 /
&RAMP ID='RAMP_FIRE', T=1142., F=  2.421 /
&RAMP ID='RAMP_FIRE', T=1173., F=  2.373 /
&RAMP ID='RAMP_FIRE', T=1203., F=  2.445 /
&RAMP ID='RAMP_FIRE', T=1234., F=  2.245 /
&RAMP ID='RAMP_FIRE', T=1264., F=  1.719 /
&RAMP ID='RAMP_FIRE', T=1293., F=  0.703 /
&RAMP ID='RAMP_FIRE', T=1323., F=  0.189 /
&RAMP ID='RAMP_FIRE', T=1354., F=  0.189 /
&RAMP ID='RAMP_FIRE', T=1384., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1414., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1444., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1474., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1504., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1534., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1564., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1594., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1624., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1654., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1684., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1712., F=  0.054 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  33., F=   0.05 /
&RAMP ID='RAMP_SOUTH', T=  63., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  94., F=   0.05 /
&RAMP ID='RAMP_SOUTH', T= 124., F=   0.05 /
&RAMP ID='RAMP_SOUTH', T= 154., F=   1.05 /
&RAMP ID='RAMP_SOUTH', T= 184., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 452., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 482., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 514., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 544., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 574., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 634., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T= 724., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 754., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 784., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 812., F=   1.91 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T= 874., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 904., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 934., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T= 964., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T= 994., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1024., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   1.92 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1112., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1142., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1173., F=   1.95 /
&RAMP ID='RAMP_SOUTH', T=1203., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1234., F=   1.94 /
&RAMP ID='RAMP_SOUTH', T=1264., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=1293., F=   2.05 /
&RAMP ID='RAMP_SOUTH', T=1323., F=   2.60 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   2.72 /
&RAMP ID='RAMP_SOUTH', T=1384., F=   2.79 /
&RAMP ID='RAMP_SOUTH', T=1414., F=   2.84 /
&RAMP ID='RAMP_SOUTH', T=1444., F=   2.85 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   2.85 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   2.86 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   2.86 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   2.85 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   2.86 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   2.85 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   2.86 /
&RAMP ID='RAMP_SOUTH', T=1684., F=   2.85 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   2.84 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  33., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  63., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  94., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 124., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 154., F=   0.77 /
&RAMP ID='RAMP_NORTH', T= 184., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 214., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 244., F=   2.35 /
&RAMP ID='RAMP_NORTH', T= 274., F=   2.33 /
&RAMP ID='RAMP_NORTH', T= 304., F=   2.35 /
&RAMP ID='RAMP_NORTH', T= 334., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 364., F=   2.32 /
&RAMP ID='RAMP_NORTH', T= 394., F=   2.33 /
&RAMP ID='RAMP_NORTH', T= 424., F=   2.32 /
&RAMP ID='RAMP_NORTH', T= 452., F=   2.26 /
&RAMP ID='RAMP_NORTH', T= 482., F=   2.31 /
&RAMP ID='RAMP_NORTH', T= 514., F=   2.33 /
&RAMP ID='RAMP_NORTH', T= 544., F=   2.35 /
&RAMP ID='RAMP_NORTH', T= 574., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 604., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 634., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 664., F=   2.24 /
&RAMP ID='RAMP_NORTH', T= 694., F=   2.29 /
&RAMP ID='RAMP_NORTH', T= 724., F=   2.32 /
&RAMP ID='RAMP_NORTH', T= 754., F=   2.30 /
&RAMP ID='RAMP_NORTH', T= 784., F=   2.32 /
&RAMP ID='RAMP_NORTH', T= 812., F=   2.33 /
&RAMP ID='RAMP_NORTH', T= 842., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 874., F=   2.33 /
&RAMP ID='RAMP_NORTH', T= 904., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 934., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 964., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 994., F=   2.33 /
&RAMP ID='RAMP_NORTH', T=1024., F=   2.34 /
&RAMP ID='RAMP_NORTH', T=1054., F=   2.33 /
&RAMP ID='RAMP_NORTH', T=1084., F=   2.35 /
&RAMP ID='RAMP_NORTH', T=1112., F=   2.33 /
&RAMP ID='RAMP_NORTH', T=1142., F=   2.32 /
&RAMP ID='RAMP_NORTH', T=1173., F=   2.33 /
&RAMP ID='RAMP_NORTH', T=1203., F=   2.34 /
&RAMP ID='RAMP_NORTH', T=1234., F=   2.33 /
&RAMP ID='RAMP_NORTH', T=1264., F=   2.33 /
&RAMP ID='RAMP_NORTH', T=1293., F=   2.33 /
&RAMP ID='RAMP_NORTH', T=1323., F=   2.32 /
&RAMP ID='RAMP_NORTH', T=1354., F=   2.32 /
&RAMP ID='RAMP_NORTH', T=1384., F=   2.31 /
&RAMP ID='RAMP_NORTH', T=1414., F=   2.32 /
&RAMP ID='RAMP_NORTH', T=1444., F=   2.31 /
&RAMP ID='RAMP_NORTH', T=1474., F=   2.31 /
&RAMP ID='RAMP_NORTH', T=1504., F=   2.30 /
&RAMP ID='RAMP_NORTH', T=1534., F=   2.32 /
&RAMP ID='RAMP_NORTH', T=1564., F=   2.34 /
&RAMP ID='RAMP_NORTH', T=1594., F=   2.34 /
&RAMP ID='RAMP_NORTH', T=1624., F=   2.36 /
&RAMP ID='RAMP_NORTH', T=1654., F=   2.35 /
&RAMP ID='RAMP_NORTH', T=1684., F=   2.35 /
&RAMP ID='RAMP_NORTH', T=1712., F=   2.35 /
 
&TAIL /
