&HEAD CHID='Test_247B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1810 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.076 /
&RAMP ID='RAMP_FIRE', T=  20., F=  0.270 /
&RAMP ID='RAMP_FIRE', T=  50., F=  0.641 /
&RAMP ID='RAMP_FIRE', T=  80., F=  0.979 /
&RAMP ID='RAMP_FIRE', T= 110., F=  1.110 /
&RAMP ID='RAMP_FIRE', T= 138., F=  1.301 /
&RAMP ID='RAMP_FIRE', T= 168., F=  1.179 /
&RAMP ID='RAMP_FIRE', T= 199., F=  0.976 /
&RAMP ID='RAMP_FIRE', T= 230., F=  0.962 /
&RAMP ID='RAMP_FIRE', T= 260., F=  0.947 /
&RAMP ID='RAMP_FIRE', T= 290., F=  0.927 /
&RAMP ID='RAMP_FIRE', T= 320., F=  1.012 /
&RAMP ID='RAMP_FIRE', T= 350., F=  1.128 /
&RAMP ID='RAMP_FIRE', T= 380., F=  1.331 /
&RAMP ID='RAMP_FIRE', T= 410., F=  1.303 /
&RAMP ID='RAMP_FIRE', T= 440., F=  1.140 /
&RAMP ID='RAMP_FIRE', T= 470., F=  1.276 /
&RAMP ID='RAMP_FIRE', T= 499., F=  1.393 /
&RAMP ID='RAMP_FIRE', T= 529., F=  1.289 /
&RAMP ID='RAMP_FIRE', T= 560., F=  1.263 /
&RAMP ID='RAMP_FIRE', T= 590., F=  1.282 /
&RAMP ID='RAMP_FIRE', T= 620., F=  1.332 /
&RAMP ID='RAMP_FIRE', T= 650., F=  1.493 /
&RAMP ID='RAMP_FIRE', T= 680., F=  1.690 /
&RAMP ID='RAMP_FIRE', T= 710., F=  1.935 /
&RAMP ID='RAMP_FIRE', T= 740., F=  1.582 /
&RAMP ID='RAMP_FIRE', T= 770., F=  1.174 /
&RAMP ID='RAMP_FIRE', T= 800., F=  1.298 /
&RAMP ID='RAMP_FIRE', T= 830., F=  1.577 /
&RAMP ID='RAMP_FIRE', T= 858., F=  1.619 /
&RAMP ID='RAMP_FIRE', T= 888., F=  1.759 /
&RAMP ID='RAMP_FIRE', T= 919., F=  1.791 /
&RAMP ID='RAMP_FIRE', T= 950., F=  1.599 /
&RAMP ID='RAMP_FIRE', T= 980., F=  1.414 /
&RAMP ID='RAMP_FIRE', T=1010., F=  2.709 /
&RAMP ID='RAMP_FIRE', T=1040., F=  1.366 /
&RAMP ID='RAMP_FIRE', T=1069., F=  1.505 /
&RAMP ID='RAMP_FIRE', T=1099., F=  1.592 /
&RAMP ID='RAMP_FIRE', T=1128., F=  1.873 /
&RAMP ID='RAMP_FIRE', T=1158., F=  1.543 /
&RAMP ID='RAMP_FIRE', T=1188., F=  1.714 /
&RAMP ID='RAMP_FIRE', T=1219., F=  1.595 /
&RAMP ID='RAMP_FIRE', T=1250., F=  1.605 /
&RAMP ID='RAMP_FIRE', T=1280., F=  0.570 /
&RAMP ID='RAMP_FIRE', T=1310., F=  0.143 /
&RAMP ID='RAMP_FIRE', T=1340., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1370., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1400., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1430., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1460., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1488., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1516., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1548., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1578., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1608., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1638., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1668., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1699., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1729., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1759., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1790., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1820., F=  0.037 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  20., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  80., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 110., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 138., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T= 168., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T= 199., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 230., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 260., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 290., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 320., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 350., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 380., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 410., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 440., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 470., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 499., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 529., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 560., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 590., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 620., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 650., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 680., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 710., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 740., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 770., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T= 800., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 830., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T= 858., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 919., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 950., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 980., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1010., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1040., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1069., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1099., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1128., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1158., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1188., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1219., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1250., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1280., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1310., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1340., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1370., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1400., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1430., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1460., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1488., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1548., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1578., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1608., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T=1638., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1668., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1699., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1729., F=   1.30 /
&RAMP ID='RAMP_SOUTH', T=1759., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=1790., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T=1820., F=   1.31 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  20., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  80., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 110., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 138., F=   0.18 /
&RAMP ID='RAMP_NORTH', T= 168., F=   1.09 /
&RAMP ID='RAMP_NORTH', T= 199., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 230., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 260., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 290., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 320., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 350., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 380., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 410., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 440., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 470., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 499., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 529., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 560., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 590., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 620., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 650., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 680., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 710., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 740., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 770., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 800., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 830., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 858., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 888., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 919., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 950., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 980., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1010., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1040., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1069., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1099., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1128., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1158., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1188., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1219., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1250., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1280., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1310., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1340., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1370., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1400., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1430., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1460., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1488., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1516., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1548., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1578., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1608., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1638., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1668., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1699., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1729., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1759., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1790., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1820., F=   1.46 /
 
&TAIL /
