&HEAD CHID='Test_248B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2040 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.129 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.370 /
&RAMP ID='RAMP_FIRE', T=  34., F=  0.809 /
&RAMP ID='RAMP_FIRE', T=  64., F=  1.211 /
&RAMP ID='RAMP_FIRE', T=  94., F=  1.499 /
&RAMP ID='RAMP_FIRE', T= 122., F=  1.584 /
&RAMP ID='RAMP_FIRE', T= 151., F=  1.389 /
&RAMP ID='RAMP_FIRE', T= 181., F=  1.081 /
&RAMP ID='RAMP_FIRE', T= 212., F=  1.219 /
&RAMP ID='RAMP_FIRE', T= 242., F=  0.936 /
&RAMP ID='RAMP_FIRE', T= 272., F=  0.705 /
&RAMP ID='RAMP_FIRE', T= 302., F=  0.678 /
&RAMP ID='RAMP_FIRE', T= 332., F=  0.956 /
&RAMP ID='RAMP_FIRE', T= 363., F=  1.444 /
&RAMP ID='RAMP_FIRE', T= 394., F=  1.772 /
&RAMP ID='RAMP_FIRE', T= 424., F=  1.503 /
&RAMP ID='RAMP_FIRE', T= 453., F=  1.281 /
&RAMP ID='RAMP_FIRE', T= 482., F=  1.177 /
&RAMP ID='RAMP_FIRE', T= 512., F=  1.233 /
&RAMP ID='RAMP_FIRE', T= 544., F=  1.549 /
&RAMP ID='RAMP_FIRE', T= 574., F=  1.827 /
&RAMP ID='RAMP_FIRE', T= 604., F=  1.727 /
&RAMP ID='RAMP_FIRE', T= 634., F=  1.589 /
&RAMP ID='RAMP_FIRE', T= 664., F=  1.486 /
&RAMP ID='RAMP_FIRE', T= 694., F=  1.586 /
&RAMP ID='RAMP_FIRE', T= 723., F=  1.175 /
&RAMP ID='RAMP_FIRE', T= 752., F=  1.064 /
&RAMP ID='RAMP_FIRE', T= 783., F=  1.149 /
&RAMP ID='RAMP_FIRE', T= 814., F=  1.532 /
&RAMP ID='RAMP_FIRE', T= 844., F=  1.902 /
&RAMP ID='RAMP_FIRE', T= 874., F=  2.029 /
&RAMP ID='RAMP_FIRE', T= 904., F=  1.922 /
&RAMP ID='RAMP_FIRE', T= 932., F=  1.837 /
&RAMP ID='RAMP_FIRE', T= 962., F=  2.036 /
&RAMP ID='RAMP_FIRE', T= 994., F=  2.042 /
&RAMP ID='RAMP_FIRE', T=1024., F=  2.364 /
&RAMP ID='RAMP_FIRE', T=1054., F=  1.915 /
&RAMP ID='RAMP_FIRE', T=1084., F=  1.437 /
&RAMP ID='RAMP_FIRE', T=1114., F=  1.422 /
&RAMP ID='RAMP_FIRE', T=1142., F=  1.529 /
&RAMP ID='RAMP_FIRE', T=1172., F=  1.306 /
&RAMP ID='RAMP_FIRE', T=1204., F=  1.264 /
&RAMP ID='RAMP_FIRE', T=1234., F=  1.292 /
&RAMP ID='RAMP_FIRE', T=1264., F=  0.436 /
&RAMP ID='RAMP_FIRE', T=1294., F=  0.118 /
&RAMP ID='RAMP_FIRE', T=1324., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1352., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1382., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1414., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1444., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1474., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1504., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1532., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1562., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1594., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1624., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1654., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1684., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1714., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1744., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1774., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1802., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1832., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1864., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1894., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1924., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1954., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=1984., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=2014., F=  0.038 /
&RAMP ID='RAMP_FIRE', T=2044., F=  0.038 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  34., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  64., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  94., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 122., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 151., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T= 181., F=   1.54 /
&RAMP ID='RAMP_SOUTH', T= 212., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 242., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 272., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 302., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 332., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 363., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 453., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 482., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 512., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 544., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 574., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 634., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 723., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 783., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 814., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T= 844., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 874., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 904., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 962., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 994., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1024., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1114., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T=1142., F=   1.59 /
&RAMP ID='RAMP_SOUTH', T=1172., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1234., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T=1264., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1294., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1324., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1352., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1382., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1414., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1444., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1532., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1562., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1684., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1714., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1744., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1774., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1802., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=1832., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1864., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1894., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1924., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1954., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1984., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=2014., F=   1.63 /
&RAMP ID='RAMP_SOUTH', T=2044., F=   1.64 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  34., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  64., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  94., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 122., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 151., F=   0.54 /
&RAMP ID='RAMP_NORTH', T= 181., F=   1.53 /
&RAMP ID='RAMP_NORTH', T= 212., F=   1.75 /
&RAMP ID='RAMP_NORTH', T= 242., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 272., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 302., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 332., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 363., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 394., F=   1.79 /
&RAMP ID='RAMP_NORTH', T= 424., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 453., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 482., F=   1.79 /
&RAMP ID='RAMP_NORTH', T= 512., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 544., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 574., F=   1.79 /
&RAMP ID='RAMP_NORTH', T= 604., F=   1.77 /
&RAMP ID='RAMP_NORTH', T= 634., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 664., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 694., F=   1.79 /
&RAMP ID='RAMP_NORTH', T= 723., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 752., F=   1.79 /
&RAMP ID='RAMP_NORTH', T= 783., F=   1.79 /
&RAMP ID='RAMP_NORTH', T= 814., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 844., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 874., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 904., F=   1.78 /
&RAMP ID='RAMP_NORTH', T= 932., F=   1.79 /
&RAMP ID='RAMP_NORTH', T= 962., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 994., F=   1.80 /
&RAMP ID='RAMP_NORTH', T=1024., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1054., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1084., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1114., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1142., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1172., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1204., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1234., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1264., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1294., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1324., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1352., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1382., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1414., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1444., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1474., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1504., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1532., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1562., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1594., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1624., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1654., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1684., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1714., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1744., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1774., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1802., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1832., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1864., F=   1.77 /
&RAMP ID='RAMP_NORTH', T=1894., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1924., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=1954., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=1984., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2014., F=   1.78 /
&RAMP ID='RAMP_NORTH', T=2044., F=   1.77 /
 
&TAIL /
