&HEAD CHID='Test_249B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2550 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.021 /
&RAMP ID='RAMP_FIRE', T=  11., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  36., F=  0.844 /
&RAMP ID='RAMP_FIRE', T=  66., F=  1.853 /
&RAMP ID='RAMP_FIRE', T=  96., F=  1.847 /
&RAMP ID='RAMP_FIRE', T= 126., F=  1.326 /
&RAMP ID='RAMP_FIRE', T= 156., F=  0.803 /
&RAMP ID='RAMP_FIRE', T= 186., F=  1.152 /
&RAMP ID='RAMP_FIRE', T= 216., F=  1.278 /
&RAMP ID='RAMP_FIRE', T= 246., F=  1.128 /
&RAMP ID='RAMP_FIRE', T= 276., F=  1.550 /
&RAMP ID='RAMP_FIRE', T= 306., F=  2.260 /
&RAMP ID='RAMP_FIRE', T= 336., F=  2.180 /
&RAMP ID='RAMP_FIRE', T= 366., F=  2.213 /
&RAMP ID='RAMP_FIRE', T= 396., F=  1.952 /
&RAMP ID='RAMP_FIRE', T= 426., F=  1.658 /
&RAMP ID='RAMP_FIRE', T= 456., F=  1.739 /
&RAMP ID='RAMP_FIRE', T= 486., F=  1.597 /
&RAMP ID='RAMP_FIRE', T= 516., F=  1.484 /
&RAMP ID='RAMP_FIRE', T= 546., F=  1.548 /
&RAMP ID='RAMP_FIRE', T= 576., F=  1.239 /
&RAMP ID='RAMP_FIRE', T= 606., F=  0.375 /
&RAMP ID='RAMP_FIRE', T= 636., F=  0.551 /
&RAMP ID='RAMP_FIRE', T= 666., F=  0.797 /
&RAMP ID='RAMP_FIRE', T= 696., F=  0.989 /
&RAMP ID='RAMP_FIRE', T= 726., F=  1.432 /
&RAMP ID='RAMP_FIRE', T= 756., F=  1.638 /
&RAMP ID='RAMP_FIRE', T= 786., F=  1.614 /
&RAMP ID='RAMP_FIRE', T= 816., F=  1.437 /
&RAMP ID='RAMP_FIRE', T= 846., F=  0.965 /
&RAMP ID='RAMP_FIRE', T= 876., F=  0.667 /
&RAMP ID='RAMP_FIRE', T= 905., F=  0.718 /
&RAMP ID='RAMP_FIRE', T= 935., F=  0.978 /
&RAMP ID='RAMP_FIRE', T= 966., F=  1.295 /
&RAMP ID='RAMP_FIRE', T= 996., F=  1.480 /
&RAMP ID='RAMP_FIRE', T=1026., F=  1.515 /
&RAMP ID='RAMP_FIRE', T=1056., F=  1.193 /
&RAMP ID='RAMP_FIRE', T=1086., F=  0.936 /
&RAMP ID='RAMP_FIRE', T=1116., F=  0.944 /
&RAMP ID='RAMP_FIRE', T=1146., F=  0.990 /
&RAMP ID='RAMP_FIRE', T=1175., F=  1.161 /
&RAMP ID='RAMP_FIRE', T=1205., F=  1.275 /
&RAMP ID='RAMP_FIRE', T=1236., F=  1.428 /
&RAMP ID='RAMP_FIRE', T=1266., F=  1.281 /
&RAMP ID='RAMP_FIRE', T=1296., F=  1.128 /
&RAMP ID='RAMP_FIRE', T=1326., F=  1.006 /
&RAMP ID='RAMP_FIRE', T=1356., F=  0.983 /
&RAMP ID='RAMP_FIRE', T=1386., F=  1.030 /
&RAMP ID='RAMP_FIRE', T=1416., F=  1.230 /
&RAMP ID='RAMP_FIRE', T=1445., F=  1.296 /
&RAMP ID='RAMP_FIRE', T=1475., F=  1.298 /
&RAMP ID='RAMP_FIRE', T=1506., F=  0.996 /
&RAMP ID='RAMP_FIRE', T=1536., F=  0.771 /
&RAMP ID='RAMP_FIRE', T=1566., F=  0.873 /
&RAMP ID='RAMP_FIRE', T=1596., F=  0.992 /
&RAMP ID='RAMP_FIRE', T=1626., F=  1.156 /
&RAMP ID='RAMP_FIRE', T=1656., F=  1.314 /
&RAMP ID='RAMP_FIRE', T=1686., F=  1.361 /
&RAMP ID='RAMP_FIRE', T=1716., F=  1.293 /
&RAMP ID='RAMP_FIRE', T=1746., F=  1.326 /
&RAMP ID='RAMP_FIRE', T=1776., F=  1.319 /
&RAMP ID='RAMP_FIRE', T=1806., F=  1.367 /
&RAMP ID='RAMP_FIRE', T=1834., F=  1.380 /
&RAMP ID='RAMP_FIRE', T=1864., F=  1.362 /
&RAMP ID='RAMP_FIRE', T=1894., F=  1.256 /
&RAMP ID='RAMP_FIRE', T=1922., F=  1.394 /
&RAMP ID='RAMP_FIRE', T=1952., F=  1.486 /
&RAMP ID='RAMP_FIRE', T=1982., F=  1.387 /
&RAMP ID='RAMP_FIRE', T=2014., F=  1.237 /
&RAMP ID='RAMP_FIRE', T=2044., F=  1.318 /
&RAMP ID='RAMP_FIRE', T=2074., F=  1.309 /
&RAMP ID='RAMP_FIRE', T=2106., F=  1.355 /
&RAMP ID='RAMP_FIRE', T=2135., F=  1.451 /
&RAMP ID='RAMP_FIRE', T=2164., F=  1.509 /
&RAMP ID='RAMP_FIRE', T=2195., F=  1.302 /
&RAMP ID='RAMP_FIRE', T=2226., F=  0.229 /
&RAMP ID='RAMP_FIRE', T=2255., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2284., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2313., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2344., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2376., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2406., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2436., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2465., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2494., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2524., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2555., F=  0.037 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T=  11., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=  36., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=  66., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=  96., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T= 126., F=   0.46 /
&RAMP ID='RAMP_SOUTH', T= 156., F=   0.86 /
&RAMP ID='RAMP_SOUTH', T= 186., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 216., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 246., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 276., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 336., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T= 396., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 426., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 456., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 546., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 576., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 606., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T= 636., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 666., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 696., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 726., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T= 756., F=   1.37 /
&RAMP ID='RAMP_SOUTH', T= 786., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T= 816., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 846., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 876., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 905., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 935., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 966., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 996., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1026., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1056., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1086., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1116., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1146., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1175., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1205., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1236., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1266., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1296., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1326., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1356., F=   1.96 /
&RAMP ID='RAMP_SOUTH', T=1386., F=   2.06 /
&RAMP ID='RAMP_SOUTH', T=1416., F=   2.09 /
&RAMP ID='RAMP_SOUTH', T=1445., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=1475., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T=1506., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=1536., F=   2.11 /
&RAMP ID='RAMP_SOUTH', T=1566., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T=1596., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=1626., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=1656., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=1686., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=1716., F=   2.11 /
&RAMP ID='RAMP_SOUTH', T=1746., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T=1776., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T=1806., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T=1834., F=   2.03 /
&RAMP ID='RAMP_SOUTH', T=1864., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T=1894., F=   0.51 /
&RAMP ID='RAMP_SOUTH', T=1922., F=   0.46 /
&RAMP ID='RAMP_SOUTH', T=1952., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T=1982., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=2014., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=2044., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=2074., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2106., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2135., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=2164., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2195., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=2226., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2255., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2284., F=   0.41 /
&RAMP ID='RAMP_SOUTH', T=2313., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2344., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2376., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2406., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2436., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2465., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2494., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2524., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=2555., F=   0.42 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=  11., F=   0.42 /
&RAMP ID='RAMP_NORTH', T=  36., F=   0.42 /
&RAMP ID='RAMP_NORTH', T=  66., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=  96., F=   0.43 /
&RAMP ID='RAMP_NORTH', T= 126., F=   0.45 /
&RAMP ID='RAMP_NORTH', T= 156., F=   0.75 /
&RAMP ID='RAMP_NORTH', T= 186., F=   1.23 /
&RAMP ID='RAMP_NORTH', T= 216., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 246., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 276., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 306., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 336., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 366., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 396., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 426., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 456., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 486., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 546., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 576., F=   1.35 /
&RAMP ID='RAMP_NORTH', T= 606., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 636., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 666., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 696., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 726., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 756., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 786., F=   1.60 /
&RAMP ID='RAMP_NORTH', T= 816., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 846., F=   1.68 /
&RAMP ID='RAMP_NORTH', T= 876., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 905., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 935., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 966., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 996., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1026., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1056., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1086., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1116., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1146., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1175., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1205., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1236., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1266., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1296., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1326., F=   1.76 /
&RAMP ID='RAMP_NORTH', T=1356., F=   1.92 /
&RAMP ID='RAMP_NORTH', T=1386., F=   2.05 /
&RAMP ID='RAMP_NORTH', T=1416., F=   2.09 /
&RAMP ID='RAMP_NORTH', T=1445., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1475., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1506., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1536., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1566., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1596., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1626., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1656., F=   2.12 /
&RAMP ID='RAMP_NORTH', T=1686., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1716., F=   2.12 /
&RAMP ID='RAMP_NORTH', T=1746., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1776., F=   2.12 /
&RAMP ID='RAMP_NORTH', T=1806., F=   2.11 /
&RAMP ID='RAMP_NORTH', T=1834., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=1864., F=   0.82 /
&RAMP ID='RAMP_NORTH', T=1894., F=   0.48 /
&RAMP ID='RAMP_NORTH', T=1922., F=   0.48 /
&RAMP ID='RAMP_NORTH', T=1952., F=   0.45 /
&RAMP ID='RAMP_NORTH', T=1982., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2014., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2044., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2074., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2106., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=2135., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=2164., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=2195., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=2226., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=2255., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2284., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2313., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2344., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2376., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2406., F=   0.43 /
&RAMP ID='RAMP_NORTH', T=2436., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2465., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2494., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2524., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=2555., F=   0.44 /
 
&TAIL /
