&HEAD CHID='Test_250B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1810 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   1., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.722 /
&RAMP ID='RAMP_FIRE', T=  46., F=  1.314 /
&RAMP ID='RAMP_FIRE', T=  76., F=  1.815 /
&RAMP ID='RAMP_FIRE', T= 106., F=  1.121 /
&RAMP ID='RAMP_FIRE', T= 136., F=  0.842 /
&RAMP ID='RAMP_FIRE', T= 166., F=  0.513 /
&RAMP ID='RAMP_FIRE', T= 196., F=  0.479 /
&RAMP ID='RAMP_FIRE', T= 226., F=  0.618 /
&RAMP ID='RAMP_FIRE', T= 256., F=  0.835 /
&RAMP ID='RAMP_FIRE', T= 286., F=  1.005 /
&RAMP ID='RAMP_FIRE', T= 315., F=  1.152 /
&RAMP ID='RAMP_FIRE', T= 344., F=  1.204 /
&RAMP ID='RAMP_FIRE', T= 374., F=  1.307 /
&RAMP ID='RAMP_FIRE', T= 405., F=  1.356 /
&RAMP ID='RAMP_FIRE', T= 436., F=  1.315 /
&RAMP ID='RAMP_FIRE', T= 466., F=  1.380 /
&RAMP ID='RAMP_FIRE', T= 496., F=  1.412 /
&RAMP ID='RAMP_FIRE', T= 526., F=  1.470 /
&RAMP ID='RAMP_FIRE', T= 556., F=  1.222 /
&RAMP ID='RAMP_FIRE', T= 586., F=  0.946 /
&RAMP ID='RAMP_FIRE', T= 616., F=  0.978 /
&RAMP ID='RAMP_FIRE', T= 646., F=  1.022 /
&RAMP ID='RAMP_FIRE', T= 676., F=  1.072 /
&RAMP ID='RAMP_FIRE', T= 706., F=  1.072 /
&RAMP ID='RAMP_FIRE', T= 736., F=  1.178 /
&RAMP ID='RAMP_FIRE', T= 766., F=  1.178 /
&RAMP ID='RAMP_FIRE', T= 796., F=  1.099 /
&RAMP ID='RAMP_FIRE', T= 826., F=  1.129 /
&RAMP ID='RAMP_FIRE', T= 856., F=  1.065 /
&RAMP ID='RAMP_FIRE', T= 886., F=  1.027 /
&RAMP ID='RAMP_FIRE', T= 916., F=  0.685 /
&RAMP ID='RAMP_FIRE', T= 946., F=  0.659 /
&RAMP ID='RAMP_FIRE', T= 976., F=  0.857 /
&RAMP ID='RAMP_FIRE', T=1006., F=  1.127 /
&RAMP ID='RAMP_FIRE', T=1036., F=  1.439 /
&RAMP ID='RAMP_FIRE', T=1066., F=  1.633 /
&RAMP ID='RAMP_FIRE', T=1096., F=  1.722 /
&RAMP ID='RAMP_FIRE', T=1126., F=  1.452 /
&RAMP ID='RAMP_FIRE', T=1156., F=  1.529 /
&RAMP ID='RAMP_FIRE', T=1186., F=  1.555 /
&RAMP ID='RAMP_FIRE', T=1216., F=  1.382 /
&RAMP ID='RAMP_FIRE', T=1246., F=  1.429 /
&RAMP ID='RAMP_FIRE', T=1276., F=  1.340 /
&RAMP ID='RAMP_FIRE', T=1306., F=  1.128 /
&RAMP ID='RAMP_FIRE', T=1336., F=  1.395 /
&RAMP ID='RAMP_FIRE', T=1366., F=  1.485 /
&RAMP ID='RAMP_FIRE', T=1396., F=  1.332 /
&RAMP ID='RAMP_FIRE', T=1426., F=  1.157 /
&RAMP ID='RAMP_FIRE', T=1456., F=  1.036 /
&RAMP ID='RAMP_FIRE', T=1486., F=  0.939 /
&RAMP ID='RAMP_FIRE', T=1516., F=  0.713 /
&RAMP ID='RAMP_FIRE', T=1546., F=  0.656 /
&RAMP ID='RAMP_FIRE', T=1576., F=  0.536 /
&RAMP ID='RAMP_FIRE', T=1606., F=  0.527 /
&RAMP ID='RAMP_FIRE', T=1636., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=1666., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=1696., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=1724., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=1752., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=1782., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=1812., F=  0.134 /
&RAMP ID='RAMP_FIRE', T=1844., F=  0.134 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   1., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 106., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 136., F=   0.30 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T= 196., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 226., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 256., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 286., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 315., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 344., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 374., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 405., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 436., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 466., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   1.01 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 586., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 616., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 646., F=   1.02 /
&RAMP ID='RAMP_SOUTH', T= 676., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 706., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   1.06 /
&RAMP ID='RAMP_SOUTH', T= 766., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T= 796., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 826., F=   1.33 /
&RAMP ID='RAMP_SOUTH', T= 856., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 886., F=   1.38 /
&RAMP ID='RAMP_SOUTH', T= 916., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 946., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 976., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1006., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1036., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1066., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1096., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1126., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1156., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1186., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1216., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1246., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1276., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1306., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1336., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1366., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1396., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1426., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1456., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1486., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1576., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1606., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1636., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=1666., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1696., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1724., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1752., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T=1782., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1812., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1844., F=   1.42 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=   1., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  16., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  46., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  76., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 106., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 136., F=   0.11 /
&RAMP ID='RAMP_NORTH', T= 166., F=   0.82 /
&RAMP ID='RAMP_NORTH', T= 196., F=   0.99 /
&RAMP ID='RAMP_NORTH', T= 226., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 256., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 286., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 315., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 344., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 374., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 405., F=   1.04 /
&RAMP ID='RAMP_NORTH', T= 436., F=   1.03 /
&RAMP ID='RAMP_NORTH', T= 466., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 496., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 526., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 556., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 586., F=   1.01 /
&RAMP ID='RAMP_NORTH', T= 616., F=   1.03 /
&RAMP ID='RAMP_NORTH', T= 646., F=   1.03 /
&RAMP ID='RAMP_NORTH', T= 676., F=   1.04 /
&RAMP ID='RAMP_NORTH', T= 706., F=   1.02 /
&RAMP ID='RAMP_NORTH', T= 736., F=   1.04 /
&RAMP ID='RAMP_NORTH', T= 766., F=   1.15 /
&RAMP ID='RAMP_NORTH', T= 796., F=   1.21 /
&RAMP ID='RAMP_NORTH', T= 826., F=   1.27 /
&RAMP ID='RAMP_NORTH', T= 856., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 886., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 916., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 946., F=   1.41 /
&RAMP ID='RAMP_NORTH', T= 976., F=   1.39 /
&RAMP ID='RAMP_NORTH', T=1006., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1036., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1066., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1096., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1126., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1156., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1186., F=   1.40 /
&RAMP ID='RAMP_NORTH', T=1216., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1246., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1276., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1306., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1336., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1366., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1396., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1426., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1456., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1486., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1516., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1546., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1576., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1606., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1636., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1666., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1696., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1724., F=   1.41 /
&RAMP ID='RAMP_NORTH', T=1752., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1782., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1812., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1844., F=   1.45 /
 
&TAIL /
