&HEAD CHID='Test_251B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2560 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_6_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=   1., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.001 /
&RAMP ID='RAMP_FIRE', T=  46., F=  0.276 /
&RAMP ID='RAMP_FIRE', T=  76., F=  0.783 /
&RAMP ID='RAMP_FIRE', T= 106., F=  1.158 /
&RAMP ID='RAMP_FIRE', T= 136., F=  1.209 /
&RAMP ID='RAMP_FIRE', T= 166., F=  1.543 /
&RAMP ID='RAMP_FIRE', T= 196., F=  1.233 /
&RAMP ID='RAMP_FIRE', T= 226., F=  0.831 /
&RAMP ID='RAMP_FIRE', T= 256., F=  0.655 /
&RAMP ID='RAMP_FIRE', T= 286., F=  0.518 /
&RAMP ID='RAMP_FIRE', T= 316., F=  0.488 /
&RAMP ID='RAMP_FIRE', T= 346., F=  0.921 /
&RAMP ID='RAMP_FIRE', T= 376., F=  1.381 /
&RAMP ID='RAMP_FIRE', T= 406., F=  1.609 /
&RAMP ID='RAMP_FIRE', T= 436., F=  1.659 /
&RAMP ID='RAMP_FIRE', T= 466., F=  1.448 /
&RAMP ID='RAMP_FIRE', T= 496., F=  1.281 /
&RAMP ID='RAMP_FIRE', T= 526., F=  1.163 /
&RAMP ID='RAMP_FIRE', T= 556., F=  1.061 /
&RAMP ID='RAMP_FIRE', T= 586., F=  1.193 /
&RAMP ID='RAMP_FIRE', T= 616., F=  1.416 /
&RAMP ID='RAMP_FIRE', T= 646., F=  1.476 /
&RAMP ID='RAMP_FIRE', T= 676., F=  1.304 /
&RAMP ID='RAMP_FIRE', T= 706., F=  0.972 /
&RAMP ID='RAMP_FIRE', T= 736., F=  0.976 /
&RAMP ID='RAMP_FIRE', T= 766., F=  1.175 /
&RAMP ID='RAMP_FIRE', T= 796., F=  1.748 /
&RAMP ID='RAMP_FIRE', T= 824., F=  2.094 /
&RAMP ID='RAMP_FIRE', T= 856., F=  1.966 /
&RAMP ID='RAMP_FIRE', T= 886., F=  2.234 /
&RAMP ID='RAMP_FIRE', T= 916., F=  2.258 /
&RAMP ID='RAMP_FIRE', T= 946., F=  2.147 /
&RAMP ID='RAMP_FIRE', T= 976., F=  1.938 /
&RAMP ID='RAMP_FIRE', T=1006., F=  1.788 /
&RAMP ID='RAMP_FIRE', T=1036., F=  1.014 /
&RAMP ID='RAMP_FIRE', T=1066., F=  1.065 /
&RAMP ID='RAMP_FIRE', T=1096., F=  1.429 /
&RAMP ID='RAMP_FIRE', T=1126., F=  1.521 /
&RAMP ID='RAMP_FIRE', T=1156., F=  1.483 /
&RAMP ID='RAMP_FIRE', T=1186., F=  1.271 /
&RAMP ID='RAMP_FIRE', T=1216., F=  1.564 /
&RAMP ID='RAMP_FIRE', T=1246., F=  1.584 /
&RAMP ID='RAMP_FIRE', T=1276., F=  1.847 /
&RAMP ID='RAMP_FIRE', T=1306., F=  1.977 /
&RAMP ID='RAMP_FIRE', T=1336., F=  1.799 /
&RAMP ID='RAMP_FIRE', T=1366., F=  1.695 /
&RAMP ID='RAMP_FIRE', T=1396., F=  1.705 /
&RAMP ID='RAMP_FIRE', T=1426., F=  1.636 /
&RAMP ID='RAMP_FIRE', T=1456., F=  1.716 /
&RAMP ID='RAMP_FIRE', T=1486., F=  1.610 /
&RAMP ID='RAMP_FIRE', T=1516., F=  1.374 /
&RAMP ID='RAMP_FIRE', T=1546., F=  0.969 /
&RAMP ID='RAMP_FIRE', T=1576., F=  0.436 /
&RAMP ID='RAMP_FIRE', T=1606., F=  0.601 /
&RAMP ID='RAMP_FIRE', T=1636., F=  0.540 /
&RAMP ID='RAMP_FIRE', T=1666., F=  0.511 /
&RAMP ID='RAMP_FIRE', T=1696., F=  0.483 /
&RAMP ID='RAMP_FIRE', T=1726., F=  0.375 /
&RAMP ID='RAMP_FIRE', T=1756., F=  0.205 /
&RAMP ID='RAMP_FIRE', T=1786., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1816., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1846., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1876., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1906., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1936., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1966., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=1996., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2026., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2056., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2086., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2116., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2146., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2176., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2206., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2236., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2266., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2296., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2326., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2356., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2386., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2415., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2445., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2476., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2506., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2536., F=  0.066 /
&RAMP ID='RAMP_FIRE', T=2566., F=  0.066 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   1., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 106., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 136., F=   0.25 /
&RAMP ID='RAMP_SOUTH', T= 166., F=   1.38 /
&RAMP ID='RAMP_SOUTH', T= 196., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 226., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 256., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 286., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 316., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 346., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 376., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 406., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 436., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 466., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 496., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 526., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 556., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 586., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 616., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 646., F=   1.67 /
&RAMP ID='RAMP_SOUTH', T= 676., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 706., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 736., F=   1.83 /
&RAMP ID='RAMP_SOUTH', T= 766., F=   2.08 /
&RAMP ID='RAMP_SOUTH', T= 796., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 824., F=   2.20 /
&RAMP ID='RAMP_SOUTH', T= 856., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T= 886., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T= 916., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T= 946., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T= 976., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1006., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1036., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1066., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1096., F=   2.21 /
&RAMP ID='RAMP_SOUTH', T=1126., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1156., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1186., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1216., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1246., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1276., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1306., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1336., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1366., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1396., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1426., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1456., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1486., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1576., F=   2.21 /
&RAMP ID='RAMP_SOUTH', T=1606., F=   2.21 /
&RAMP ID='RAMP_SOUTH', T=1636., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1666., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1696., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1726., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1756., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1786., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1816., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1846., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1876., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=1906., F=   2.25 /
&RAMP ID='RAMP_SOUTH', T=1936., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=1966., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1996., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2026., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2056., F=   2.25 /
&RAMP ID='RAMP_SOUTH', T=2086., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2116., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2146., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=2176., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=2206., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=2236., F=   2.25 /
&RAMP ID='RAMP_SOUTH', T=2266., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=2296., F=   2.25 /
&RAMP ID='RAMP_SOUTH', T=2326., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2356., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=2386., F=   2.22 /
&RAMP ID='RAMP_SOUTH', T=2415., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=2445., F=   2.25 /
&RAMP ID='RAMP_SOUTH', T=2476., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2506., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2536., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=2566., F=   2.22 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   1., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  16., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  46., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  76., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 106., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 136., F=   0.13 /
&RAMP ID='RAMP_NORTH', T= 166., F=   1.22 /
&RAMP ID='RAMP_NORTH', T= 196., F=   1.65 /
&RAMP ID='RAMP_NORTH', T= 226., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 256., F=   1.68 /
&RAMP ID='RAMP_NORTH', T= 286., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 316., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 346., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 376., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 406., F=   1.68 /
&RAMP ID='RAMP_NORTH', T= 436., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 466., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 496., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 526., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 556., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 586., F=   1.67 /
&RAMP ID='RAMP_NORTH', T= 616., F=   1.68 /
&RAMP ID='RAMP_NORTH', T= 646., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 676., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 706., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 736., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 766., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 796., F=   2.03 /
&RAMP ID='RAMP_NORTH', T= 824., F=   2.10 /
&RAMP ID='RAMP_NORTH', T= 856., F=   2.19 /
&RAMP ID='RAMP_NORTH', T= 886., F=   2.21 /
&RAMP ID='RAMP_NORTH', T= 916., F=   2.23 /
&RAMP ID='RAMP_NORTH', T= 946., F=   2.23 /
&RAMP ID='RAMP_NORTH', T= 976., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1006., F=   2.24 /
&RAMP ID='RAMP_NORTH', T=1036., F=   2.24 /
&RAMP ID='RAMP_NORTH', T=1066., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1096., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=1126., F=   2.20 /
&RAMP ID='RAMP_NORTH', T=1156., F=   2.20 /
&RAMP ID='RAMP_NORTH', T=1186., F=   2.20 /
&RAMP ID='RAMP_NORTH', T=1216., F=   2.20 /
&RAMP ID='RAMP_NORTH', T=1246., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1276., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1306., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1336., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=1366., F=   2.21 /
&RAMP ID='RAMP_NORTH', T=1396., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=1426., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=1456., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=1486., F=   2.21 /
&RAMP ID='RAMP_NORTH', T=1516., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1546., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1576., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=1606., F=   2.18 /
&RAMP ID='RAMP_NORTH', T=1636., F=   2.20 /
&RAMP ID='RAMP_NORTH', T=1666., F=   2.18 /
&RAMP ID='RAMP_NORTH', T=1696., F=   2.18 /
&RAMP ID='RAMP_NORTH', T=1726., F=   2.18 /
&RAMP ID='RAMP_NORTH', T=1756., F=   2.19 /
&RAMP ID='RAMP_NORTH', T=1786., F=   2.21 /
&RAMP ID='RAMP_NORTH', T=1816., F=   2.20 /
&RAMP ID='RAMP_NORTH', T=1846., F=   2.21 /
&RAMP ID='RAMP_NORTH', T=1876., F=   2.21 /
&RAMP ID='RAMP_NORTH', T=1906., F=   2.21 /
&RAMP ID='RAMP_NORTH', T=1936., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=1966., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=1996., F=   2.21 /
&RAMP ID='RAMP_NORTH', T=2026., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=2056., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=2086., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=2116., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=2146., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=2176., F=   2.24 /
&RAMP ID='RAMP_NORTH', T=2206., F=   2.24 /
&RAMP ID='RAMP_NORTH', T=2236., F=   2.24 /
&RAMP ID='RAMP_NORTH', T=2266., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=2296., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=2326., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=2356., F=   2.23 /
&RAMP ID='RAMP_NORTH', T=2386., F=   2.24 /
&RAMP ID='RAMP_NORTH', T=2415., F=   2.22 /
&RAMP ID='RAMP_NORTH', T=2445., F=   2.14 /
&RAMP ID='RAMP_NORTH', T=2476., F=   2.14 /
&RAMP ID='RAMP_NORTH', T=2506., F=   2.16 /
&RAMP ID='RAMP_NORTH', T=2536., F=   2.20 /
&RAMP ID='RAMP_NORTH', T=2566., F=   2.16 /
 
&TAIL /
