&HEAD CHID='Test_252B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2160 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_3_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   9., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  32., F=  0.442 /
&RAMP ID='RAMP_FIRE', T=  62., F=  1.125 /
&RAMP ID='RAMP_FIRE', T=  92., F=  1.515 /
&RAMP ID='RAMP_FIRE', T= 122., F=  2.249 /
&RAMP ID='RAMP_FIRE', T= 152., F=  1.466 /
&RAMP ID='RAMP_FIRE', T= 181., F=  1.269 /
&RAMP ID='RAMP_FIRE', T= 210., F=  1.230 /
&RAMP ID='RAMP_FIRE', T= 240., F=  1.681 /
&RAMP ID='RAMP_FIRE', T= 270., F=  2.018 /
&RAMP ID='RAMP_FIRE', T= 301., F=  1.903 /
&RAMP ID='RAMP_FIRE', T= 332., F=  1.541 /
&RAMP ID='RAMP_FIRE', T= 362., F=  1.468 /
&RAMP ID='RAMP_FIRE', T= 392., F=  1.800 /
&RAMP ID='RAMP_FIRE', T= 422., F=  2.299 /
&RAMP ID='RAMP_FIRE', T= 452., F=  2.708 /
&RAMP ID='RAMP_FIRE', T= 482., F=  2.792 /
&RAMP ID='RAMP_FIRE', T= 512., F=  2.527 /
&RAMP ID='RAMP_FIRE', T= 542., F=126.737 /
&RAMP ID='RAMP_FIRE', T= 572., F= 19.285 /
&RAMP ID='RAMP_FIRE', T= 600., F= 11.383 /
&RAMP ID='RAMP_FIRE', T= 632., F=  8.799 /
&RAMP ID='RAMP_FIRE', T= 662., F=  4.683 /
&RAMP ID='RAMP_FIRE', T= 692., F=  0.654 /
&RAMP ID='RAMP_FIRE', T= 722., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 752., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 782., F=  0.208 /
&RAMP ID='RAMP_FIRE', T= 812., F=  2.226 /
&RAMP ID='RAMP_FIRE', T= 842., F=  2.897 /
&RAMP ID='RAMP_FIRE', T= 872., F=  1.864 /
&RAMP ID='RAMP_FIRE', T= 902., F=  1.423 /
&RAMP ID='RAMP_FIRE', T= 932., F=  1.268 /
&RAMP ID='RAMP_FIRE', T= 962., F=  1.241 /
&RAMP ID='RAMP_FIRE', T= 992., F=  1.328 /
&RAMP ID='RAMP_FIRE', T=1022., F=  1.407 /
&RAMP ID='RAMP_FIRE', T=1052., F=  1.697 /
&RAMP ID='RAMP_FIRE', T=1082., F=  1.654 /
&RAMP ID='RAMP_FIRE', T=1112., F=  1.826 /
&RAMP ID='RAMP_FIRE', T=1142., F=  1.314 /
&RAMP ID='RAMP_FIRE', T=1172., F=  1.139 /
&RAMP ID='RAMP_FIRE', T=1202., F=  1.136 /
&RAMP ID='RAMP_FIRE', T=1232., F=  1.403 /
&RAMP ID='RAMP_FIRE', T=1260., F=  1.409 /
&RAMP ID='RAMP_FIRE', T=1291., F=  1.952 /
&RAMP ID='RAMP_FIRE', T=1320., F=  1.938 /
&RAMP ID='RAMP_FIRE', T=1349., F=  1.952 /
&RAMP ID='RAMP_FIRE', T=1380., F=  1.922 /
&RAMP ID='RAMP_FIRE', T=1411., F=  1.825 /
&RAMP ID='RAMP_FIRE', T=1441., F=  1.874 /
&RAMP ID='RAMP_FIRE', T=1470., F=  2.163 /
&RAMP ID='RAMP_FIRE', T=1500., F=  2.179 /
&RAMP ID='RAMP_FIRE', T=1531., F=  1.865 /
&RAMP ID='RAMP_FIRE', T=1562., F=  1.727 /
&RAMP ID='RAMP_FIRE', T=1592., F=  1.718 /
&RAMP ID='RAMP_FIRE', T=1622., F=  1.767 /
&RAMP ID='RAMP_FIRE', T=1652., F=  1.787 /
&RAMP ID='RAMP_FIRE', T=1682., F=  1.748 /
&RAMP ID='RAMP_FIRE', T=1712., F=  1.728 /
&RAMP ID='RAMP_FIRE', T=1742., F=  1.815 /
&RAMP ID='RAMP_FIRE', T=1772., F=  1.978 /
&RAMP ID='RAMP_FIRE', T=1802., F=  2.093 /
&RAMP ID='RAMP_FIRE', T=1832., F=  1.459 /
&RAMP ID='RAMP_FIRE', T=1862., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=1892., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=1922., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=1952., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=1982., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=2012., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=2042., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=2072., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=2102., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=2132., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=2162., F=  0.212 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=   9., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  32., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  62., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  92., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 122., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 152., F=   0.75 /
&RAMP ID='RAMP_SOUTH', T= 181., F=   2.14 /
&RAMP ID='RAMP_SOUTH', T= 210., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T= 240., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T= 270., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T= 301., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T= 332., F=   2.35 /
&RAMP ID='RAMP_SOUTH', T= 362., F=   2.35 /
&RAMP ID='RAMP_SOUTH', T= 392., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 422., F=   2.38 /
&RAMP ID='RAMP_SOUTH', T= 452., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 482., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 512., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T= 542., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 572., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T= 600., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 632., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 662., F=   2.35 /
&RAMP ID='RAMP_SOUTH', T= 692., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 722., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 752., F=   2.35 /
&RAMP ID='RAMP_SOUTH', T= 782., F=   2.35 /
&RAMP ID='RAMP_SOUTH', T= 812., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T= 872., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T= 902., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T= 962., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T= 992., F=   2.72 /
&RAMP ID='RAMP_SOUTH', T=1022., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T=1052., F=   2.73 /
&RAMP ID='RAMP_SOUTH', T=1082., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1112., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1142., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T=1172., F=   2.72 /
&RAMP ID='RAMP_SOUTH', T=1202., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=1232., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T=1260., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T=1291., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T=1320., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T=1349., F=   2.88 /
&RAMP ID='RAMP_SOUTH', T=1380., F=   3.06 /
&RAMP ID='RAMP_SOUTH', T=1411., F=   2.87 /
&RAMP ID='RAMP_SOUTH', T=1441., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T=1470., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1500., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1531., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T=1562., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T=1592., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=1622., F=   2.71 /
&RAMP ID='RAMP_SOUTH', T=1652., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=1682., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1742., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=1772., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=1802., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=1832., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1862., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1892., F=   2.67 /
&RAMP ID='RAMP_SOUTH', T=1922., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=1952., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=1982., F=   2.68 /
&RAMP ID='RAMP_SOUTH', T=2012., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=2042., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T=2072., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T=2102., F=   2.70 /
&RAMP ID='RAMP_SOUTH', T=2132., F=   2.69 /
&RAMP ID='RAMP_SOUTH', T=2162., F=   2.68 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=   9., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  32., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  62., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  92., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 122., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 152., F=   0.75 /
&RAMP ID='RAMP_NORTH', T= 181., F=   2.06 /
&RAMP ID='RAMP_NORTH', T= 210., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 240., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 270., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 301., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 332., F=   2.39 /
&RAMP ID='RAMP_NORTH', T= 362., F=   2.39 /
&RAMP ID='RAMP_NORTH', T= 392., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 422., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 452., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 482., F=   2.36 /
&RAMP ID='RAMP_NORTH', T= 512., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 542., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 572., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 600., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 632., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 662., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 692., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 722., F=   2.37 /
&RAMP ID='RAMP_NORTH', T= 752., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 782., F=   2.38 /
&RAMP ID='RAMP_NORTH', T= 812., F=   2.39 /
&RAMP ID='RAMP_NORTH', T= 842., F=   2.53 /
&RAMP ID='RAMP_NORTH', T= 872., F=   2.67 /
&RAMP ID='RAMP_NORTH', T= 902., F=   2.70 /
&RAMP ID='RAMP_NORTH', T= 932., F=   2.69 /
&RAMP ID='RAMP_NORTH', T= 962., F=   2.71 /
&RAMP ID='RAMP_NORTH', T= 992., F=   2.70 /
&RAMP ID='RAMP_NORTH', T=1022., F=   2.70 /
&RAMP ID='RAMP_NORTH', T=1052., F=   2.70 /
&RAMP ID='RAMP_NORTH', T=1082., F=   2.70 /
&RAMP ID='RAMP_NORTH', T=1112., F=   2.70 /
&RAMP ID='RAMP_NORTH', T=1142., F=   2.69 /
&RAMP ID='RAMP_NORTH', T=1172., F=   2.69 /
&RAMP ID='RAMP_NORTH', T=1202., F=   2.70 /
&RAMP ID='RAMP_NORTH', T=1232., F=   2.71 /
&RAMP ID='RAMP_NORTH', T=1260., F=   2.69 /
&RAMP ID='RAMP_NORTH', T=1291., F=   2.70 /
&RAMP ID='RAMP_NORTH', T=1320., F=   2.12 /
&RAMP ID='RAMP_NORTH', T=1349., F=   0.98 /
&RAMP ID='RAMP_NORTH', T=1380., F=   0.77 /
&RAMP ID='RAMP_NORTH', T=1411., F=   0.76 /
&RAMP ID='RAMP_NORTH', T=1441., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1470., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1500., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1531., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1562., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1592., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1622., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1652., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1682., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1712., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1742., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1772., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1802., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1832., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=1862., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=1892., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=1922., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=1952., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=1982., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=2012., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=2042., F=   0.75 /
&RAMP ID='RAMP_NORTH', T=2072., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=2102., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=2132., F=   0.74 /
&RAMP ID='RAMP_NORTH', T=2162., F=   0.75 /
 
&TAIL /
