&HEAD CHID='Test_301A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2220 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.042 /
&RAMP ID='RAMP_FIRE', T=  34., F=  0.554 /
&RAMP ID='RAMP_FIRE', T=  64., F=  0.881 /
&RAMP ID='RAMP_FIRE', T=  94., F=  1.098 /
&RAMP ID='RAMP_FIRE', T= 124., F=  1.521 /
&RAMP ID='RAMP_FIRE', T= 154., F=  1.522 /
&RAMP ID='RAMP_FIRE', T= 184., F=  1.004 /
&RAMP ID='RAMP_FIRE', T= 214., F=  0.690 /
&RAMP ID='RAMP_FIRE', T= 244., F=  0.757 /
&RAMP ID='RAMP_FIRE', T= 274., F=  1.317 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.716 /
&RAMP ID='RAMP_FIRE', T= 334., F=  1.608 /
&RAMP ID='RAMP_FIRE', T= 364., F=  1.398 /
&RAMP ID='RAMP_FIRE', T= 394., F=  1.311 /
&RAMP ID='RAMP_FIRE', T= 424., F=  1.090 /
&RAMP ID='RAMP_FIRE', T= 454., F=  0.928 /
&RAMP ID='RAMP_FIRE', T= 484., F=  0.975 /
&RAMP ID='RAMP_FIRE', T= 514., F=  1.050 /
&RAMP ID='RAMP_FIRE', T= 541., F=  1.264 /
&RAMP ID='RAMP_FIRE', T= 571., F=  1.519 /
&RAMP ID='RAMP_FIRE', T= 604., F=  1.579 /
&RAMP ID='RAMP_FIRE', T= 634., F=  1.326 /
&RAMP ID='RAMP_FIRE', T= 664., F=  1.215 /
&RAMP ID='RAMP_FIRE', T= 694., F=  1.213 /
&RAMP ID='RAMP_FIRE', T= 722., F=  1.182 /
&RAMP ID='RAMP_FIRE', T= 750., F=  0.758 /
&RAMP ID='RAMP_FIRE', T= 780., F=  1.115 /
&RAMP ID='RAMP_FIRE', T= 812., F=  1.597 /
&RAMP ID='RAMP_FIRE', T= 842., F=  2.136 /
&RAMP ID='RAMP_FIRE', T= 872., F=  1.846 /
&RAMP ID='RAMP_FIRE', T= 902., F=  1.670 /
&RAMP ID='RAMP_FIRE', T= 932., F=  1.722 /
&RAMP ID='RAMP_FIRE', T= 964., F=  1.618 /
&RAMP ID='RAMP_FIRE', T= 994., F=  1.432 /
&RAMP ID='RAMP_FIRE', T=1024., F=  1.290 /
&RAMP ID='RAMP_FIRE', T=1054., F=  1.585 /
&RAMP ID='RAMP_FIRE', T=1084., F=  2.280 /
&RAMP ID='RAMP_FIRE', T=1113., F=  1.891 /
&RAMP ID='RAMP_FIRE', T=1143., F=  1.930 /
&RAMP ID='RAMP_FIRE', T=1174., F=  1.465 /
&RAMP ID='RAMP_FIRE', T=1204., F=  1.244 /
&RAMP ID='RAMP_FIRE', T=1233., F=  1.218 /
&RAMP ID='RAMP_FIRE', T=1263., F=  0.925 /
&RAMP ID='RAMP_FIRE', T=1294., F=  0.571 /
&RAMP ID='RAMP_FIRE', T=1324., F=  0.578 /
&RAMP ID='RAMP_FIRE', T=1354., F=  0.541 /
&RAMP ID='RAMP_FIRE', T=1384., F=  0.408 /
&RAMP ID='RAMP_FIRE', T=1414., F=  0.318 /
&RAMP ID='RAMP_FIRE', T=1442., F=  0.247 /
&RAMP ID='RAMP_FIRE', T=1472., F=  0.072 /
&RAMP ID='RAMP_FIRE', T=1504., F=  0.072 /
&RAMP ID='RAMP_FIRE', T=1534., F=  0.072 /
&RAMP ID='RAMP_FIRE', T=1564., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1594., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1624., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1654., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1682., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1712., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1744., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1774., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1804., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1834., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1862., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1892., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1923., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1952., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=1982., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2013., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2042., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2072., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2102., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2132., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2160., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2190., F=  0.022 /
&RAMP ID='RAMP_FIRE', T=2222., F=  0.022 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  34., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  64., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  94., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 124., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T= 154., F=   1.04 /
&RAMP ID='RAMP_SOUTH', T= 184., F=   1.82 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   1.84 /
&RAMP ID='RAMP_SOUTH', T= 454., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 484., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 514., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 541., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T= 571., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T= 634., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T= 722., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T= 750., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 780., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T= 812., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 842., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 872., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T= 902., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 964., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 994., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1024., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1113., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1143., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1174., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1233., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1263., F=   1.22 /
&RAMP ID='RAMP_SOUTH', T=1294., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1324., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1384., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1414., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1442., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1472., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   0.35 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   0.08 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1682., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1744., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1774., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1804., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1834., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1862., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1892., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1923., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1952., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=1982., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2013., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2042., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2072., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2102., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=2132., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2160., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2190., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=2222., F=   0.01 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  34., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  64., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  94., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 124., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 154., F=   0.85 /
&RAMP ID='RAMP_NORTH', T= 184., F=   1.82 /
&RAMP ID='RAMP_NORTH', T= 214., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 244., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 274., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 304., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 334., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 364., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 394., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 424., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 454., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 484., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 514., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 541., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 571., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 604., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 634., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 664., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 694., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 722., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 750., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 780., F=   1.93 /
&RAMP ID='RAMP_NORTH', T= 812., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 842., F=   1.36 /
&RAMP ID='RAMP_NORTH', T= 872., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 902., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 932., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 964., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 994., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1024., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1054., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1084., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1113., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1143., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1174., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1204., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1233., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1263., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1294., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1324., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1354., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1384., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1414., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1442., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1472., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1504., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1534., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1564., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1594., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1624., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1654., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1682., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1712., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1744., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1774., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1804., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1834., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1862., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1892., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1923., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1952., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1982., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=2013., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2042., F=   1.79 /
&RAMP ID='RAMP_NORTH', T=2072., F=   1.91 /
&RAMP ID='RAMP_NORTH', T=2102., F=   2.02 /
&RAMP ID='RAMP_NORTH', T=2132., F=   2.03 /
&RAMP ID='RAMP_NORTH', T=2160., F=   2.03 /
&RAMP ID='RAMP_NORTH', T=2190., F=   2.02 /
&RAMP ID='RAMP_NORTH', T=2222., F=   2.03 /
 
&TAIL /
