&HEAD CHID='Test_302A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1660 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  14., F=  0.400 /
&RAMP ID='RAMP_FIRE', T=  44., F=  0.879 /
&RAMP ID='RAMP_FIRE', T=  74., F=  1.032 /
&RAMP ID='RAMP_FIRE', T= 104., F=  0.999 /
&RAMP ID='RAMP_FIRE', T= 134., F=  1.482 /
&RAMP ID='RAMP_FIRE', T= 163., F=  1.206 /
&RAMP ID='RAMP_FIRE', T= 193., F=  1.227 /
&RAMP ID='RAMP_FIRE', T= 224., F=  1.512 /
&RAMP ID='RAMP_FIRE', T= 254., F=  1.292 /
&RAMP ID='RAMP_FIRE', T= 283., F=  1.080 /
&RAMP ID='RAMP_FIRE', T= 313., F=  1.273 /
&RAMP ID='RAMP_FIRE', T= 343., F=  1.448 /
&RAMP ID='RAMP_FIRE', T= 372., F=  1.448 /
&RAMP ID='RAMP_FIRE', T= 402., F=  1.645 /
&RAMP ID='RAMP_FIRE', T= 432., F=  1.637 /
&RAMP ID='RAMP_FIRE', T= 462., F=  1.535 /
&RAMP ID='RAMP_FIRE', T= 492., F=  1.508 /
&RAMP ID='RAMP_FIRE', T= 522., F=  1.481 /
&RAMP ID='RAMP_FIRE', T= 552., F=  1.092 /
&RAMP ID='RAMP_FIRE', T= 582., F=  0.994 /
&RAMP ID='RAMP_FIRE', T= 612., F=  0.835 /
&RAMP ID='RAMP_FIRE', T= 642., F=  0.942 /
&RAMP ID='RAMP_FIRE', T= 672., F=  0.952 /
&RAMP ID='RAMP_FIRE', T= 701., F=  0.989 /
&RAMP ID='RAMP_FIRE', T= 732., F=  1.005 /
&RAMP ID='RAMP_FIRE', T= 762., F=  1.297 /
&RAMP ID='RAMP_FIRE', T= 792., F=  1.313 /
&RAMP ID='RAMP_FIRE', T= 822., F=  1.465 /
&RAMP ID='RAMP_FIRE', T= 852., F=  1.682 /
&RAMP ID='RAMP_FIRE', T= 882., F=  1.688 /
&RAMP ID='RAMP_FIRE', T= 912., F=  1.467 /
&RAMP ID='RAMP_FIRE', T= 942., F=  1.658 /
&RAMP ID='RAMP_FIRE', T= 972., F=  1.650 /
&RAMP ID='RAMP_FIRE', T=1002., F=  1.711 /
&RAMP ID='RAMP_FIRE', T=1032., F=  1.736 /
&RAMP ID='RAMP_FIRE', T=1062., F=  1.895 /
&RAMP ID='RAMP_FIRE', T=1092., F=  1.755 /
&RAMP ID='RAMP_FIRE', T=1122., F=  0.647 /
&RAMP ID='RAMP_FIRE', T=1152., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1182., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1212., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1241., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1272., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1302., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1332., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1362., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1392., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1422., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1452., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1482., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1512., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1542., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1572., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1602., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1632., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1662., F=  0.037 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  44., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  74., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 104., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 134., F=   0.12 /
&RAMP ID='RAMP_SOUTH', T= 163., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 193., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 224., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 254., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 283., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 313., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 343., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 372., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 402., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 432., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 462., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 492., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 522., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 552., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 582., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 612., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 642., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 672., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 701., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 732., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 762., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 792., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 822., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 852., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 882., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 912., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 942., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 972., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1002., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1032., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1062., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1092., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1122., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1152., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1182., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1212., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1241., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1272., F=   1.65 /
&RAMP ID='RAMP_SOUTH', T=1302., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1332., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1362., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1392., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1422., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1452., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1482., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1512., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1542., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1572., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1602., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1632., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1662., F=   1.72 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  44., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  74., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 104., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 134., F=   0.11 /
&RAMP ID='RAMP_NORTH', T= 163., F=   1.00 /
&RAMP ID='RAMP_NORTH', T= 193., F=   1.60 /
&RAMP ID='RAMP_NORTH', T= 224., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 254., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 283., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 313., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 343., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 372., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 402., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 432., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 462., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 492., F=   1.68 /
&RAMP ID='RAMP_NORTH', T= 522., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 552., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 582., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 612., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 642., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 672., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 701., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 732., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 762., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 792., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 822., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 852., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 882., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 912., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 942., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 972., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1002., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1032., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1062., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1092., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1122., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1152., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1182., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1212., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1241., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1272., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1302., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1332., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1362., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1392., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1422., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1452., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1482., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1512., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1542., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1572., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1602., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1632., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1662., F=   1.69 /
 
&TAIL /
