&HEAD CHID='Test_303A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2410 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.175 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.451 /
&RAMP ID='RAMP_FIRE', T=  22., F=  0.170 /
&RAMP ID='RAMP_FIRE', T=  52., F=  0.922 /
&RAMP ID='RAMP_FIRE', T=  82., F=  1.396 /
&RAMP ID='RAMP_FIRE', T= 112., F=  1.395 /
&RAMP ID='RAMP_FIRE', T= 142., F=  1.307 /
&RAMP ID='RAMP_FIRE', T= 172., F=  0.990 /
&RAMP ID='RAMP_FIRE', T= 202., F=  1.212 /
&RAMP ID='RAMP_FIRE', T= 232., F=  1.658 /
&RAMP ID='RAMP_FIRE', T= 260., F=  1.761 /
&RAMP ID='RAMP_FIRE', T= 290., F=  1.664 /
&RAMP ID='RAMP_FIRE', T= 322., F=  1.473 /
&RAMP ID='RAMP_FIRE', T= 350., F=  1.333 /
&RAMP ID='RAMP_FIRE', T= 378., F=  1.519 /
&RAMP ID='RAMP_FIRE', T= 409., F=  1.803 /
&RAMP ID='RAMP_FIRE', T= 442., F=  2.004 /
&RAMP ID='RAMP_FIRE', T= 470., F=  2.098 /
&RAMP ID='RAMP_FIRE', T= 500., F=  1.992 /
&RAMP ID='RAMP_FIRE', T= 530., F=  1.902 /
&RAMP ID='RAMP_FIRE', T= 560., F=  1.740 /
&RAMP ID='RAMP_FIRE', T= 589., F=  1.624 /
&RAMP ID='RAMP_FIRE', T= 620., F=  1.762 /
&RAMP ID='RAMP_FIRE', T= 650., F=  1.989 /
&RAMP ID='RAMP_FIRE', T= 680., F=  2.032 /
&RAMP ID='RAMP_FIRE', T= 711., F=  2.027 /
&RAMP ID='RAMP_FIRE', T= 740., F=  2.035 /
&RAMP ID='RAMP_FIRE', T= 770., F=  2.123 /
&RAMP ID='RAMP_FIRE', T= 800., F=  1.764 /
&RAMP ID='RAMP_FIRE', T= 830., F=  1.823 /
&RAMP ID='RAMP_FIRE', T= 860., F=  1.875 /
&RAMP ID='RAMP_FIRE', T= 892., F=  2.095 /
&RAMP ID='RAMP_FIRE', T= 922., F=  2.025 /
&RAMP ID='RAMP_FIRE', T= 952., F=  1.921 /
&RAMP ID='RAMP_FIRE', T= 982., F=  1.884 /
&RAMP ID='RAMP_FIRE', T=1012., F=  1.954 /
&RAMP ID='RAMP_FIRE', T=1042., F=  2.014 /
&RAMP ID='RAMP_FIRE', T=1071., F=  1.692 /
&RAMP ID='RAMP_FIRE', T=1101., F=  1.318 /
&RAMP ID='RAMP_FIRE', T=1131., F=  1.409 /
&RAMP ID='RAMP_FIRE', T=1161., F=  1.602 /
&RAMP ID='RAMP_FIRE', T=1192., F=  1.648 /
&RAMP ID='RAMP_FIRE', T=1222., F=  1.777 /
&RAMP ID='RAMP_FIRE', T=1252., F=  1.816 /
&RAMP ID='RAMP_FIRE', T=1282., F=  1.942 /
&RAMP ID='RAMP_FIRE', T=1312., F=  2.085 /
&RAMP ID='RAMP_FIRE', T=1342., F=  2.280 /
&RAMP ID='RAMP_FIRE', T=1372., F=  2.145 /
&RAMP ID='RAMP_FIRE', T=1402., F=  2.071 /
&RAMP ID='RAMP_FIRE', T=1432., F=  2.032 /
&RAMP ID='RAMP_FIRE', T=1460., F=  2.104 /
&RAMP ID='RAMP_FIRE', T=1490., F=  2.060 /
&RAMP ID='RAMP_FIRE', T=1521., F=  2.122 /
&RAMP ID='RAMP_FIRE', T=1552., F=  2.231 /
&RAMP ID='RAMP_FIRE', T=1582., F=  2.162 /
&RAMP ID='RAMP_FIRE', T=1612., F=  1.371 /
&RAMP ID='RAMP_FIRE', T=1642., F=  0.155 /
&RAMP ID='RAMP_FIRE', T=1670., F=  0.155 /
&RAMP ID='RAMP_FIRE', T=1700., F=  0.155 /
&RAMP ID='RAMP_FIRE', T=1731., F=  0.155 /
&RAMP ID='RAMP_FIRE', T=1760., F=  0.155 /
&RAMP ID='RAMP_FIRE', T=1790., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=1821., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=1850., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=1880., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=1910., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=1940., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=1970., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2000., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2030., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2060., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2090., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2120., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2150., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2180., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2210., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2240., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2270., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2300., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2330., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2360., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2390., F=  0.027 /
&RAMP ID='RAMP_FIRE', T=2419., F=  0.027 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  82., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 112., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 142., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T= 172., F=   0.85 /
&RAMP ID='RAMP_SOUTH', T= 202., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T= 232., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 260., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 290., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 322., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 350., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 378., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 409., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 442., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 470., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 500., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 530., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 560., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 589., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 620., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 650., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 680., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 711., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 740., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 770., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 800., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 830., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 860., F=   1.34 /
&RAMP ID='RAMP_SOUTH', T= 892., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 922., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 952., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 982., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1012., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1042., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1071., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1101., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1131., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1161., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1192., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1222., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1252., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1282., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1312., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1342., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1372., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1402., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1432., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1460., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1490., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1521., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1552., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1582., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1612., F=   1.57 /
&RAMP ID='RAMP_SOUTH', T=1642., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1670., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1700., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1731., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1760., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1790., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1821., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1850., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1880., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1910., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1940., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1970., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2000., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2030., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2060., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2090., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2120., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2150., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2180., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2210., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2240., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2270., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2300., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2330., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2360., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2390., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2419., F=   1.73 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  22., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  82., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 112., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 142., F=   0.21 /
&RAMP ID='RAMP_NORTH', T= 172., F=   0.77 /
&RAMP ID='RAMP_NORTH', T= 202., F=   1.07 /
&RAMP ID='RAMP_NORTH', T= 232., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 260., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 290., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 322., F=   1.11 /
&RAMP ID='RAMP_NORTH', T= 350., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 378., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 409., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 442., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 470., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 500., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 530., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 560., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 589., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 620., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 650., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 680., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 711., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 740., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 770., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 800., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 830., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 860., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 892., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 922., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 952., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 982., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1012., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1042., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1071., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1101., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1131., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1161., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1192., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1222., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1252., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1282., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1312., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1342., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1372., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1402., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1432., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1460., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1490., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1521., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1552., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1582., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1612., F=   1.59 /
&RAMP ID='RAMP_NORTH', T=1642., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1670., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1700., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1731., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1760., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1790., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1821., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1850., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1880., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1910., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1940., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1970., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2000., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2030., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2060., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2090., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2120., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2150., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2180., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2210., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2240., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2270., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2300., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2330., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2360., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2390., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2419., F=   1.68 /
 
&TAIL /
