&HEAD CHID='Test_305A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2240 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   7., F=  0.366 /
&RAMP ID='RAMP_FIRE', T=  28., F=  0.861 /
&RAMP ID='RAMP_FIRE', T=  58., F=  1.044 /
&RAMP ID='RAMP_FIRE', T=  88., F=  1.095 /
&RAMP ID='RAMP_FIRE', T= 118., F=  0.889 /
&RAMP ID='RAMP_FIRE', T= 148., F=  0.910 /
&RAMP ID='RAMP_FIRE', T= 178., F=  0.995 /
&RAMP ID='RAMP_FIRE', T= 208., F=  1.516 /
&RAMP ID='RAMP_FIRE', T= 238., F=  1.582 /
&RAMP ID='RAMP_FIRE', T= 267., F=  1.470 /
&RAMP ID='RAMP_FIRE', T= 298., F=  1.419 /
&RAMP ID='RAMP_FIRE', T= 328., F=  1.464 /
&RAMP ID='RAMP_FIRE', T= 358., F=  1.469 /
&RAMP ID='RAMP_FIRE', T= 388., F=  1.283 /
&RAMP ID='RAMP_FIRE', T= 418., F=  1.259 /
&RAMP ID='RAMP_FIRE', T= 448., F=  1.534 /
&RAMP ID='RAMP_FIRE', T= 478., F=  1.601 /
&RAMP ID='RAMP_FIRE', T= 508., F=  1.844 /
&RAMP ID='RAMP_FIRE', T= 538., F=  2.007 /
&RAMP ID='RAMP_FIRE', T= 568., F=  1.972 /
&RAMP ID='RAMP_FIRE', T= 598., F=  1.906 /
&RAMP ID='RAMP_FIRE', T= 627., F=  1.723 /
&RAMP ID='RAMP_FIRE', T= 658., F=  1.611 /
&RAMP ID='RAMP_FIRE', T= 688., F=  1.632 /
&RAMP ID='RAMP_FIRE', T= 718., F=  1.468 /
&RAMP ID='RAMP_FIRE', T= 748., F=  1.271 /
&RAMP ID='RAMP_FIRE', T= 778., F=  1.416 /
&RAMP ID='RAMP_FIRE', T= 808., F=  1.484 /
&RAMP ID='RAMP_FIRE', T= 838., F=  1.576 /
&RAMP ID='RAMP_FIRE', T= 868., F=  1.711 /
&RAMP ID='RAMP_FIRE', T= 898., F=  1.817 /
&RAMP ID='RAMP_FIRE', T= 928., F=  2.224 /
&RAMP ID='RAMP_FIRE', T= 958., F=  2.212 /
&RAMP ID='RAMP_FIRE', T= 988., F=  2.168 /
&RAMP ID='RAMP_FIRE', T=1018., F=  2.109 /
&RAMP ID='RAMP_FIRE', T=1047., F=  2.081 /
&RAMP ID='RAMP_FIRE', T=1078., F=  2.072 /
&RAMP ID='RAMP_FIRE', T=1108., F=  2.021 /
&RAMP ID='RAMP_FIRE', T=1138., F=  2.058 /
&RAMP ID='RAMP_FIRE', T=1168., F=  2.124 /
&RAMP ID='RAMP_FIRE', T=1198., F=  2.135 /
&RAMP ID='RAMP_FIRE', T=1228., F=  2.170 /
&RAMP ID='RAMP_FIRE', T=1258., F=  1.551 /
&RAMP ID='RAMP_FIRE', T=1288., F=  0.252 /
&RAMP ID='RAMP_FIRE', T=1318., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1348., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1378., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1408., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1438., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1468., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1498., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1528., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1558., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1588., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1618., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1648., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1678., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1708., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1738., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1768., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1798., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1828., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1858., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1888., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1918., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1948., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1978., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2008., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2038., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2068., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2098., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2128., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2158., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2188., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2218., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=2248., F=  0.052 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   7., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  28., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  58., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  88., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 118., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 148., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T= 178., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 208., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 238., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 267., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 298., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 328., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 358., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 388., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 418., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 448., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 478., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 508., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 538., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 568., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 598., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 627., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 658., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 688., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 718., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 748., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 778., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 808., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 838., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 868., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 898., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 928., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 958., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 988., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1018., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1047., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1078., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1108., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1138., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1168., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1198., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1228., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1258., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1288., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1318., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1348., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1378., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1408., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1438., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1468., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1498., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1528., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1558., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1588., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1618., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1648., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1678., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1708., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1738., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1768., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1798., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1828., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1858., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1888., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1918., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1948., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1978., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2008., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2038., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2068., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2098., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2128., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2158., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2188., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2218., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2248., F=   1.48 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   7., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  28., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  58., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  88., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 118., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 148., F=   0.43 /
&RAMP ID='RAMP_NORTH', T= 178., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 208., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 238., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 267., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 298., F=   1.42 /
&RAMP ID='RAMP_NORTH', T= 328., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 358., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 388., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 418., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 448., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 478., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 508., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 538., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 568., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 598., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 627., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 658., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 688., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 718., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 748., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 778., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 808., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 838., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 868., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 898., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 928., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 958., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 988., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1018., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1047., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1078., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1108., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1138., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1168., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1198., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1228., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1258., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1288., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1318., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1348., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1378., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1408., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1438., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1468., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1498., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1528., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1558., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=1588., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1618., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1648., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1678., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1708., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1738., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1768., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1798., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1828., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1858., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1888., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1918., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1948., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1978., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2008., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2038., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2068., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2098., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2128., F=   1.42 /
&RAMP ID='RAMP_NORTH', T=2158., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2188., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=2218., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2248., F=   1.43 /
 
&TAIL /
