&HEAD CHID='Test_306A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1740 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.087 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.243 /
&RAMP ID='RAMP_FIRE', T=  33., F=  0.488 /
&RAMP ID='RAMP_FIRE', T=  63., F=  0.731 /
&RAMP ID='RAMP_FIRE', T=  94., F=  1.378 /
&RAMP ID='RAMP_FIRE', T= 124., F=  1.445 /
&RAMP ID='RAMP_FIRE', T= 153., F=  0.955 /
&RAMP ID='RAMP_FIRE', T= 183., F=  0.791 /
&RAMP ID='RAMP_FIRE', T= 214., F=  0.783 /
&RAMP ID='RAMP_FIRE', T= 244., F=  0.783 /
&RAMP ID='RAMP_FIRE', T= 274., F=  0.978 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.078 /
&RAMP ID='RAMP_FIRE', T= 334., F=  0.997 /
&RAMP ID='RAMP_FIRE', T= 364., F=  0.885 /
&RAMP ID='RAMP_FIRE', T= 394., F=  0.885 /
&RAMP ID='RAMP_FIRE', T= 424., F=  0.957 /
&RAMP ID='RAMP_FIRE', T= 453., F=  1.049 /
&RAMP ID='RAMP_FIRE', T= 483., F=  0.872 /
&RAMP ID='RAMP_FIRE', T= 514., F=  0.915 /
&RAMP ID='RAMP_FIRE', T= 544., F=  1.066 /
&RAMP ID='RAMP_FIRE', T= 574., F=  1.053 /
&RAMP ID='RAMP_FIRE', T= 604., F=  1.029 /
&RAMP ID='RAMP_FIRE', T= 634., F=  1.112 /
&RAMP ID='RAMP_FIRE', T= 664., F=  1.029 /
&RAMP ID='RAMP_FIRE', T= 694., F=  1.066 /
&RAMP ID='RAMP_FIRE', T= 724., F=  0.669 /
&RAMP ID='RAMP_FIRE', T= 754., F=  0.502 /
&RAMP ID='RAMP_FIRE', T= 783., F=  0.673 /
&RAMP ID='RAMP_FIRE', T= 813., F=  0.721 /
&RAMP ID='RAMP_FIRE', T= 844., F=  0.610 /
&RAMP ID='RAMP_FIRE', T= 874., F=  0.603 /
&RAMP ID='RAMP_FIRE', T= 904., F=  0.787 /
&RAMP ID='RAMP_FIRE', T= 934., F=  0.753 /
&RAMP ID='RAMP_FIRE', T= 963., F=  0.879 /
&RAMP ID='RAMP_FIRE', T= 993., F=  1.108 /
&RAMP ID='RAMP_FIRE', T=1024., F=  1.070 /
&RAMP ID='RAMP_FIRE', T=1054., F=  1.010 /
&RAMP ID='RAMP_FIRE', T=1084., F=  1.062 /
&RAMP ID='RAMP_FIRE', T=1114., F=  1.129 /
&RAMP ID='RAMP_FIRE', T=1144., F=  1.258 /
&RAMP ID='RAMP_FIRE', T=1174., F=  1.117 /
&RAMP ID='RAMP_FIRE', T=1204., F=  1.143 /
&RAMP ID='RAMP_FIRE', T=1234., F=  1.060 /
&RAMP ID='RAMP_FIRE', T=1264., F=  0.787 /
&RAMP ID='RAMP_FIRE', T=1292., F=  0.825 /
&RAMP ID='RAMP_FIRE', T=1322., F=  1.126 /
&RAMP ID='RAMP_FIRE', T=1354., F=  1.489 /
&RAMP ID='RAMP_FIRE', T=1384., F=  1.264 /
&RAMP ID='RAMP_FIRE', T=1414., F=  0.959 /
&RAMP ID='RAMP_FIRE', T=1444., F=  0.259 /
&RAMP ID='RAMP_FIRE', T=1472., F=  0.079 /
&RAMP ID='RAMP_FIRE', T=1502., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1534., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1564., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1593., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1623., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1654., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1683., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1713., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1742., F=  0.024 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  33., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  63., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  94., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 124., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 153., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T= 183., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 453., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 483., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 514., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 544., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 574., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 634., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   1.79 /
&RAMP ID='RAMP_SOUTH', T= 724., F=   1.79 /
&RAMP ID='RAMP_SOUTH', T= 754., F=   1.79 /
&RAMP ID='RAMP_SOUTH', T= 783., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 813., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 844., F=   1.23 /
&RAMP ID='RAMP_SOUTH', T= 874., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 904., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T= 934., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 963., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T= 993., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1024., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1114., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1144., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1174., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1234., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1264., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1292., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1322., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1384., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1414., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1444., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1472., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1502., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1593., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1623., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1683., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1713., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1742., F=   1.18 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  33., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  63., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  94., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 124., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 153., F=   0.81 /
&RAMP ID='RAMP_NORTH', T= 183., F=   1.81 /
&RAMP ID='RAMP_NORTH', T= 214., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 244., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 274., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 304., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 334., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 364., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 394., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 424., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 453., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 483., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 514., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 544., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 574., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 604., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 634., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 664., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 694., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 724., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 754., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 783., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 813., F=   1.60 /
&RAMP ID='RAMP_NORTH', T= 844., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 874., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 904., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 934., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 963., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 993., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1024., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1054., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1084., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1114., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1144., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1174., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1204., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1234., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1264., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1292., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1322., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1354., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1384., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1414., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1444., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1472., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1502., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1534., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1564., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1593., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1623., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1654., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1683., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1713., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1742., F=   1.33 /
 
&TAIL /
