&HEAD CHID='Test_309A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1620 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.947 /
&RAMP ID='RAMP_FIRE', T=  12., F=  1.588 /
&RAMP ID='RAMP_FIRE', T=  38., F=  2.201 /
&RAMP ID='RAMP_FIRE', T=  68., F=  2.334 /
&RAMP ID='RAMP_FIRE', T=  96., F=  2.814 /
&RAMP ID='RAMP_FIRE', T= 127., F=  2.678 /
&RAMP ID='RAMP_FIRE', T= 158., F=  5.082 /
&RAMP ID='RAMP_FIRE', T= 187., F=  4.283 /
&RAMP ID='RAMP_FIRE', T= 217., F=  3.786 /
&RAMP ID='RAMP_FIRE', T= 248., F=  4.363 /
&RAMP ID='RAMP_FIRE', T= 278., F=  4.038 /
&RAMP ID='RAMP_FIRE', T= 308., F=  3.367 /
&RAMP ID='RAMP_FIRE', T= 338., F=  2.199 /
&RAMP ID='RAMP_FIRE', T= 368., F=  2.260 /
&RAMP ID='RAMP_FIRE', T= 398., F=  3.444 /
&RAMP ID='RAMP_FIRE', T= 428., F=  5.063 /
&RAMP ID='RAMP_FIRE', T= 458., F=  5.495 /
&RAMP ID='RAMP_FIRE', T= 488., F=  5.779 /
&RAMP ID='RAMP_FIRE', T= 518., F=  5.086 /
&RAMP ID='RAMP_FIRE', T= 548., F=  3.143 /
&RAMP ID='RAMP_FIRE', T= 578., F=  3.956 /
&RAMP ID='RAMP_FIRE', T= 608., F=  6.233 /
&RAMP ID='RAMP_FIRE', T= 638., F=  3.311 /
&RAMP ID='RAMP_FIRE', T= 668., F=  2.614 /
&RAMP ID='RAMP_FIRE', T= 696., F=  2.817 /
&RAMP ID='RAMP_FIRE', T= 726., F=  2.684 /
&RAMP ID='RAMP_FIRE', T= 758., F=  2.147 /
&RAMP ID='RAMP_FIRE', T= 788., F=  1.547 /
&RAMP ID='RAMP_FIRE', T= 818., F=  1.270 /
&RAMP ID='RAMP_FIRE', T= 848., F=  1.139 /
&RAMP ID='RAMP_FIRE', T= 878., F=  1.158 /
&RAMP ID='RAMP_FIRE', T= 908., F=  1.241 /
&RAMP ID='RAMP_FIRE', T= 938., F=  0.156 /
&RAMP ID='RAMP_FIRE', T= 968., F=  0.156 /
&RAMP ID='RAMP_FIRE', T= 998., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1028., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1058., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1088., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1118., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1148., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1178., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1208., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1238., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1268., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1298., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1328., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1358., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1388., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1418., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1448., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1478., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1507., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1537., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1568., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1598., F=  0.156 /
&RAMP ID='RAMP_FIRE', T=1627., F=  0.156 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  38., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  68., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  96., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 127., F=   0.08 /
&RAMP ID='RAMP_SOUTH', T= 158., F=   1.04 /
&RAMP ID='RAMP_SOUTH', T= 187., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 217., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 248., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 278., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 308., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 338., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 368., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 398., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 428., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 458., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 488., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 518., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 548., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 578., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 608., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 638., F=   1.91 /
&RAMP ID='RAMP_SOUTH', T= 668., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T= 696., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 726., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 758., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 788., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 818., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T= 848., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 878., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 908., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 938., F=   2.17 /
&RAMP ID='RAMP_SOUTH', T= 968., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 998., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1028., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1058., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1088., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1118., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1148., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1178., F=   2.20 /
&RAMP ID='RAMP_SOUTH', T=1208., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1238., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1268., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1298., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1328., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1358., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1388., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1418., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1448., F=   2.20 /
&RAMP ID='RAMP_SOUTH', T=1478., F=   2.20 /
&RAMP ID='RAMP_SOUTH', T=1507., F=   2.19 /
&RAMP ID='RAMP_SOUTH', T=1537., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1568., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1598., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=1627., F=   2.18 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  38., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  68., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  96., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 127., F=   0.06 /
&RAMP ID='RAMP_NORTH', T= 158., F=   0.83 /
&RAMP ID='RAMP_NORTH', T= 187., F=   1.59 /
&RAMP ID='RAMP_NORTH', T= 217., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 248., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 278., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 308., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 338., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 368., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 398., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 428., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 458., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 488., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 518., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 548., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 578., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 608., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 638., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 668., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 696., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 726., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 758., F=   1.92 /
&RAMP ID='RAMP_NORTH', T= 788., F=   2.08 /
&RAMP ID='RAMP_NORTH', T= 818., F=   2.10 /
&RAMP ID='RAMP_NORTH', T= 848., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 878., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 908., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 938., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 968., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 998., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1028., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1058., F=   2.09 /
&RAMP ID='RAMP_NORTH', T=1088., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1118., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1148., F=   2.09 /
&RAMP ID='RAMP_NORTH', T=1178., F=   2.10 /
&RAMP ID='RAMP_NORTH', T=1208., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1238., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1268., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1298., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1328., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1358., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1388., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1418., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1448., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1478., F=   2.07 /
&RAMP ID='RAMP_NORTH', T=1507., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1537., F=   2.07 /
&RAMP ID='RAMP_NORTH', T=1568., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1598., F=   2.08 /
&RAMP ID='RAMP_NORTH', T=1627., F=   2.07 /
 
&TAIL /
