&HEAD CHID='Test_312A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1670 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.194 /
&RAMP ID='RAMP_FIRE', T=   6., F=  1.768 /
&RAMP ID='RAMP_FIRE', T=  28., F=  3.573 /
&RAMP ID='RAMP_FIRE', T=  58., F=  4.360 /
&RAMP ID='RAMP_FIRE', T=  88., F=  3.537 /
&RAMP ID='RAMP_FIRE', T= 118., F=  2.642 /
&RAMP ID='RAMP_FIRE', T= 148., F=  2.804 /
&RAMP ID='RAMP_FIRE', T= 178., F=  4.632 /
&RAMP ID='RAMP_FIRE', T= 208., F=  5.079 /
&RAMP ID='RAMP_FIRE', T= 238., F=  5.338 /
&RAMP ID='RAMP_FIRE', T= 268., F=  4.179 /
&RAMP ID='RAMP_FIRE', T= 298., F=  3.409 /
&RAMP ID='RAMP_FIRE', T= 328., F=  3.425 /
&RAMP ID='RAMP_FIRE', T= 358., F=  3.631 /
&RAMP ID='RAMP_FIRE', T= 388., F=  3.218 /
&RAMP ID='RAMP_FIRE', T= 418., F=  3.278 /
&RAMP ID='RAMP_FIRE', T= 446., F=  3.262 /
&RAMP ID='RAMP_FIRE', T= 475., F=  3.038 /
&RAMP ID='RAMP_FIRE', T= 506., F=  2.827 /
&RAMP ID='RAMP_FIRE', T= 535., F=  3.043 /
&RAMP ID='RAMP_FIRE', T= 566., F=  2.855 /
&RAMP ID='RAMP_FIRE', T= 597., F=  2.802 /
&RAMP ID='RAMP_FIRE', T= 626., F=  2.718 /
&RAMP ID='RAMP_FIRE', T= 656., F=  2.649 /
&RAMP ID='RAMP_FIRE', T= 686., F=  2.961 /
&RAMP ID='RAMP_FIRE', T= 716., F=  2.874 /
&RAMP ID='RAMP_FIRE', T= 746., F=  2.514 /
&RAMP ID='RAMP_FIRE', T= 776., F=  2.708 /
&RAMP ID='RAMP_FIRE', T= 806., F=  2.837 /
&RAMP ID='RAMP_FIRE', T= 836., F=  2.789 /
&RAMP ID='RAMP_FIRE', T= 866., F=  2.850 /
&RAMP ID='RAMP_FIRE', T= 897., F=  1.914 /
&RAMP ID='RAMP_FIRE', T= 928., F=  3.446 /
&RAMP ID='RAMP_FIRE', T= 958., F=  2.708 /
&RAMP ID='RAMP_FIRE', T= 987., F=  3.257 /
&RAMP ID='RAMP_FIRE', T=1016., F=  2.845 /
&RAMP ID='RAMP_FIRE', T=1047., F=  1.701 /
&RAMP ID='RAMP_FIRE', T=1078., F=  2.833 /
&RAMP ID='RAMP_FIRE', T=1108., F=  1.943 /
&RAMP ID='RAMP_FIRE', T=1136., F=  1.341 /
&RAMP ID='RAMP_FIRE', T=1166., F=  0.758 /
&RAMP ID='RAMP_FIRE', T=1197., F=  0.747 /
&RAMP ID='RAMP_FIRE', T=1228., F=  0.858 /
&RAMP ID='RAMP_FIRE', T=1257., F=  0.583 /
&RAMP ID='RAMP_FIRE', T=1287., F=  0.443 /
&RAMP ID='RAMP_FIRE', T=1318., F=  0.328 /
&RAMP ID='RAMP_FIRE', T=1348., F=  0.325 /
&RAMP ID='RAMP_FIRE', T=1378., F=  0.360 /
&RAMP ID='RAMP_FIRE', T=1406., F=  0.403 /
&RAMP ID='RAMP_FIRE', T=1436., F=  0.294 /
&RAMP ID='RAMP_FIRE', T=1468., F=  0.195 /
&RAMP ID='RAMP_FIRE', T=1498., F=  0.238 /
&RAMP ID='RAMP_FIRE', T=1528., F=  0.101 /
&RAMP ID='RAMP_FIRE', T=1558., F=  0.218 /
&RAMP ID='RAMP_FIRE', T=1587., F=  0.302 /
&RAMP ID='RAMP_FIRE', T=1617., F=  0.226 /
&RAMP ID='RAMP_FIRE', T=1648., F=  0.123 /
&RAMP ID='RAMP_FIRE', T=1678., F=  0.201 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=   6., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  28., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  58., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  88., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 118., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 148., F=   0.69 /
&RAMP ID='RAMP_SOUTH', T= 178., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 208., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 238., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 268., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 298., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 328., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 358., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 388., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 418., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 446., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 475., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 506., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 535., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 566., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 597., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 626., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 656., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 686., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 716., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 746., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 776., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 806., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 836., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 866., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 897., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T= 928., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T= 958., F=   2.29 /
&RAMP ID='RAMP_SOUTH', T= 987., F=   2.28 /
&RAMP ID='RAMP_SOUTH', T=1016., F=   2.30 /
&RAMP ID='RAMP_SOUTH', T=1047., F=   2.30 /
&RAMP ID='RAMP_SOUTH', T=1078., F=   2.29 /
&RAMP ID='RAMP_SOUTH', T=1108., F=   2.29 /
&RAMP ID='RAMP_SOUTH', T=1136., F=   2.31 /
&RAMP ID='RAMP_SOUTH', T=1166., F=   2.33 /
&RAMP ID='RAMP_SOUTH', T=1197., F=   2.32 /
&RAMP ID='RAMP_SOUTH', T=1228., F=   2.34 /
&RAMP ID='RAMP_SOUTH', T=1257., F=   2.32 /
&RAMP ID='RAMP_SOUTH', T=1287., F=   2.34 /
&RAMP ID='RAMP_SOUTH', T=1318., F=   2.34 /
&RAMP ID='RAMP_SOUTH', T=1348., F=   2.34 /
&RAMP ID='RAMP_SOUTH', T=1378., F=   2.35 /
&RAMP ID='RAMP_SOUTH', T=1406., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T=1436., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T=1468., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T=1498., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T=1528., F=   2.38 /
&RAMP ID='RAMP_SOUTH', T=1558., F=   2.36 /
&RAMP ID='RAMP_SOUTH', T=1587., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T=1617., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T=1648., F=   2.37 /
&RAMP ID='RAMP_SOUTH', T=1678., F=   2.38 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   6., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  28., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  58., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  88., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 118., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 148., F=   0.56 /
&RAMP ID='RAMP_NORTH', T= 178., F=   1.75 /
&RAMP ID='RAMP_NORTH', T= 208., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 238., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 268., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 298., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 328., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 358., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 388., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 418., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 446., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 475., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 506., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 535., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 566., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 597., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 626., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 656., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 686., F=   1.99 /
&RAMP ID='RAMP_NORTH', T= 716., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 746., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 776., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 806., F=   1.67 /
&RAMP ID='RAMP_NORTH', T= 836., F=   1.51 /
&RAMP ID='RAMP_NORTH', T= 866., F=   1.50 /
&RAMP ID='RAMP_NORTH', T= 897., F=   1.52 /
&RAMP ID='RAMP_NORTH', T= 928., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 958., F=   2.54 /
&RAMP ID='RAMP_NORTH', T= 987., F=   2.61 /
&RAMP ID='RAMP_NORTH', T=1016., F=   2.63 /
&RAMP ID='RAMP_NORTH', T=1047., F=   2.64 /
&RAMP ID='RAMP_NORTH', T=1078., F=   2.62 /
&RAMP ID='RAMP_NORTH', T=1108., F=   2.62 /
&RAMP ID='RAMP_NORTH', T=1136., F=   2.61 /
&RAMP ID='RAMP_NORTH', T=1166., F=   2.61 /
&RAMP ID='RAMP_NORTH', T=1197., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1228., F=   2.61 /
&RAMP ID='RAMP_NORTH', T=1257., F=   2.61 /
&RAMP ID='RAMP_NORTH', T=1287., F=   2.59 /
&RAMP ID='RAMP_NORTH', T=1318., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1348., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1378., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1406., F=   2.59 /
&RAMP ID='RAMP_NORTH', T=1436., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1468., F=   2.58 /
&RAMP ID='RAMP_NORTH', T=1498., F=   2.59 /
&RAMP ID='RAMP_NORTH', T=1528., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1558., F=   2.59 /
&RAMP ID='RAMP_NORTH', T=1587., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1617., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1648., F=   2.60 /
&RAMP ID='RAMP_NORTH', T=1678., F=   2.60 /
 
&TAIL /
