&HEAD CHID='Test_313A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1570 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.358 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.826 /
&RAMP ID='RAMP_FIRE', T=  20., F=  1.895 /
&RAMP ID='RAMP_FIRE', T=  50., F=  2.666 /
&RAMP ID='RAMP_FIRE', T=  80., F=  1.870 /
&RAMP ID='RAMP_FIRE', T= 110., F=  1.592 /
&RAMP ID='RAMP_FIRE', T= 140., F=  2.104 /
&RAMP ID='RAMP_FIRE', T= 170., F=  2.572 /
&RAMP ID='RAMP_FIRE', T= 200., F=  2.627 /
&RAMP ID='RAMP_FIRE', T= 230., F=  0.850 /
&RAMP ID='RAMP_FIRE', T= 260., F=  1.829 /
&RAMP ID='RAMP_FIRE', T= 290., F=  2.510 /
&RAMP ID='RAMP_FIRE', T= 320., F=  1.634 /
&RAMP ID='RAMP_FIRE', T= 350., F=  1.132 /
&RAMP ID='RAMP_FIRE', T= 380., F=  1.382 /
&RAMP ID='RAMP_FIRE', T= 410., F=  2.113 /
&RAMP ID='RAMP_FIRE', T= 440., F=  3.003 /
&RAMP ID='RAMP_FIRE', T= 470., F=  2.858 /
&RAMP ID='RAMP_FIRE', T= 500., F=  2.827 /
&RAMP ID='RAMP_FIRE', T= 530., F=  2.886 /
&RAMP ID='RAMP_FIRE', T= 560., F=  3.127 /
&RAMP ID='RAMP_FIRE', T= 588., F=  3.089 /
&RAMP ID='RAMP_FIRE', T= 618., F=  3.348 /
&RAMP ID='RAMP_FIRE', T= 650., F=  3.502 /
&RAMP ID='RAMP_FIRE', T= 680., F=  3.450 /
&RAMP ID='RAMP_FIRE', T= 710., F=  3.286 /
&RAMP ID='RAMP_FIRE', T= 740., F=  1.950 /
&RAMP ID='RAMP_FIRE', T= 770., F=  2.045 /
&RAMP ID='RAMP_FIRE', T= 800., F=  2.684 /
&RAMP ID='RAMP_FIRE', T= 830., F=  3.208 /
&RAMP ID='RAMP_FIRE', T= 859., F=  3.182 /
&RAMP ID='RAMP_FIRE', T= 888., F=  2.383 /
&RAMP ID='RAMP_FIRE', T= 918., F=  3.081 /
&RAMP ID='RAMP_FIRE', T= 948., F=  3.049 /
&RAMP ID='RAMP_FIRE', T= 979., F=  3.084 /
&RAMP ID='RAMP_FIRE', T=1010., F=  3.049 /
&RAMP ID='RAMP_FIRE', T=1039., F=  2.996 /
&RAMP ID='RAMP_FIRE', T=1069., F=  2.962 /
&RAMP ID='RAMP_FIRE', T=1100., F=  2.992 /
&RAMP ID='RAMP_FIRE', T=1130., F=  2.844 /
&RAMP ID='RAMP_FIRE', T=1160., F=  1.844 /
&RAMP ID='RAMP_FIRE', T=1190., F=  0.780 /
&RAMP ID='RAMP_FIRE', T=1219., F=  0.677 /
&RAMP ID='RAMP_FIRE', T=1249., F=  0.584 /
&RAMP ID='RAMP_FIRE', T=1280., F=  0.493 /
&RAMP ID='RAMP_FIRE', T=1310., F=  0.398 /
&RAMP ID='RAMP_FIRE', T=1340., F=  0.286 /
&RAMP ID='RAMP_FIRE', T=1370., F=  0.226 /
&RAMP ID='RAMP_FIRE', T=1400., F=  0.300 /
&RAMP ID='RAMP_FIRE', T=1429., F=  0.245 /
&RAMP ID='RAMP_FIRE', T=1459., F=  0.241 /
&RAMP ID='RAMP_FIRE', T=1490., F=  0.247 /
&RAMP ID='RAMP_FIRE', T=1519., F=  0.226 /
&RAMP ID='RAMP_FIRE', T=1549., F=  0.222 /
&RAMP ID='RAMP_FIRE', T=1580., F=  0.231 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  20., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  50., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  80., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 110., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 140., F=   0.29 /
&RAMP ID='RAMP_SOUTH', T= 170., F=   1.41 /
&RAMP ID='RAMP_SOUTH', T= 200., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 230., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 260., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 290., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 320., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 350., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 380., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 410., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 440., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 470., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 500., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 530., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 560., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 588., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 618., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 650., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 680., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 710., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 740., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 770., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 800., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 830., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 859., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 918., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 948., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 979., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1010., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1039., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1069., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1100., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1130., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1160., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1190., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1219., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1249., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1280., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1310., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1340., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1370., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1400., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1429., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1459., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1490., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1519., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1549., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1580., F=   1.73 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  20., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  50., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  80., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 110., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 140., F=   0.28 /
&RAMP ID='RAMP_NORTH', T= 170., F=   1.28 /
&RAMP ID='RAMP_NORTH', T= 200., F=   1.67 /
&RAMP ID='RAMP_NORTH', T= 230., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 260., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 290., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 320., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 350., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 380., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 410., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 440., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 470., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 500., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 530., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 560., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 588., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 618., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 650., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 680., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 710., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 740., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 770., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 800., F=   1.74 /
&RAMP ID='RAMP_NORTH', T= 830., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 859., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 888., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 918., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 948., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 979., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1010., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1039., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1069., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1100., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1130., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1160., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1190., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1219., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1249., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1280., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1310., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1340., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1370., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1400., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1429., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1459., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1490., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1519., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1549., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1580., F=   1.71 /
 
&TAIL /
