&HEAD CHID='Test_314', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2490 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_10_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_9_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,0, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.129 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.502 /
&RAMP ID='RAMP_FIRE', T=  35., F=  0.865 /
&RAMP ID='RAMP_FIRE', T=  65., F=  0.976 /
&RAMP ID='RAMP_FIRE', T=  95., F=  2.057 /
&RAMP ID='RAMP_FIRE', T= 125., F=  2.861 /
&RAMP ID='RAMP_FIRE', T= 154., F=  1.913 /
&RAMP ID='RAMP_FIRE', T= 184., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 214., F=  0.025 /
&RAMP ID='RAMP_FIRE', T= 244., F=  0.697 /
&RAMP ID='RAMP_FIRE', T= 274., F=  1.098 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.256 /
&RAMP ID='RAMP_FIRE', T= 334., F=  1.318 /
&RAMP ID='RAMP_FIRE', T= 364., F=  1.238 /
&RAMP ID='RAMP_FIRE', T= 394., F=  1.090 /
&RAMP ID='RAMP_FIRE', T= 424., F=  0.891 /
&RAMP ID='RAMP_FIRE', T= 455., F=  1.149 /
&RAMP ID='RAMP_FIRE', T= 485., F=  1.122 /
&RAMP ID='RAMP_FIRE', T= 514., F=  1.189 /
&RAMP ID='RAMP_FIRE', T= 544., F=  1.189 /
&RAMP ID='RAMP_FIRE', T= 574., F=  1.242 /
&RAMP ID='RAMP_FIRE', T= 604., F=  1.198 /
&RAMP ID='RAMP_FIRE', T= 634., F=  1.153 /
&RAMP ID='RAMP_FIRE', T= 664., F=  1.143 /
&RAMP ID='RAMP_FIRE', T= 694., F=  1.144 /
&RAMP ID='RAMP_FIRE', T= 724., F=  1.144 /
&RAMP ID='RAMP_FIRE', T= 754., F=  1.187 /
&RAMP ID='RAMP_FIRE', T= 784., F=  1.140 /
&RAMP ID='RAMP_FIRE', T= 815., F=  1.194 /
&RAMP ID='RAMP_FIRE', T= 845., F=  1.194 /
&RAMP ID='RAMP_FIRE', T= 875., F=  1.149 /
&RAMP ID='RAMP_FIRE', T= 905., F=  1.210 /
&RAMP ID='RAMP_FIRE', T= 934., F=  1.164 /
&RAMP ID='RAMP_FIRE', T= 964., F=  1.212 /
&RAMP ID='RAMP_FIRE', T= 994., F=  1.209 /
&RAMP ID='RAMP_FIRE', T=1024., F=  1.183 /
&RAMP ID='RAMP_FIRE', T=1054., F=  1.318 /
&RAMP ID='RAMP_FIRE', T=1084., F=  1.273 /
&RAMP ID='RAMP_FIRE', T=1114., F=  1.238 /
&RAMP ID='RAMP_FIRE', T=1144., F=  1.215 /
&RAMP ID='RAMP_FIRE', T=1174., F=  1.307 /
&RAMP ID='RAMP_FIRE', T=1204., F=  1.239 /
&RAMP ID='RAMP_FIRE', T=1234., F=  1.284 /
&RAMP ID='RAMP_FIRE', T=1264., F=  1.250 /
&RAMP ID='RAMP_FIRE', T=1294., F=  1.262 /
&RAMP ID='RAMP_FIRE', T=1324., F=  1.282 /
&RAMP ID='RAMP_FIRE', T=1354., F=  1.210 /
&RAMP ID='RAMP_FIRE', T=1384., F=  1.287 /
&RAMP ID='RAMP_FIRE', T=1414., F=  1.265 /
&RAMP ID='RAMP_FIRE', T=1444., F=  1.294 /
&RAMP ID='RAMP_FIRE', T=1474., F=  1.241 /
&RAMP ID='RAMP_FIRE', T=1504., F=  1.004 /
&RAMP ID='RAMP_FIRE', T=1534., F=  0.757 /
&RAMP ID='RAMP_FIRE', T=1564., F=  0.886 /
&RAMP ID='RAMP_FIRE', T=1594., F=  0.971 /
&RAMP ID='RAMP_FIRE', T=1624., F=  1.007 /
&RAMP ID='RAMP_FIRE', T=1654., F=  1.032 /
&RAMP ID='RAMP_FIRE', T=1684., F=  1.252 /
&RAMP ID='RAMP_FIRE', T=1714., F=  0.713 /
&RAMP ID='RAMP_FIRE', T=1744., F=  0.725 /
&RAMP ID='RAMP_FIRE', T=1774., F=  0.770 /
&RAMP ID='RAMP_FIRE', T=1804., F=  0.890 /
&RAMP ID='RAMP_FIRE', T=1834., F=  0.780 /
&RAMP ID='RAMP_FIRE', T=1864., F=  0.571 /
&RAMP ID='RAMP_FIRE', T=1894., F=  0.489 /
&RAMP ID='RAMP_FIRE', T=1924., F=  0.510 /
&RAMP ID='RAMP_FIRE', T=1954., F=  0.454 /
&RAMP ID='RAMP_FIRE', T=1984., F=  0.408 /
&RAMP ID='RAMP_FIRE', T=2014., F=  0.507 /
&RAMP ID='RAMP_FIRE', T=2044., F=  0.260 /
&RAMP ID='RAMP_FIRE', T=2074., F=  0.074 /
&RAMP ID='RAMP_FIRE', T=2104., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2134., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2164., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2194., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2224., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2254., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2284., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2314., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2344., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2374., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2404., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2434., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2464., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=2494., F=  0.029 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=  35., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=  65., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T=  95., F=   0.78 /
&RAMP ID='RAMP_SOUTH', T= 125., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 154., F=   1.80 /
&RAMP ID='RAMP_SOUTH', T= 184., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   0.76 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   0.55 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T= 455., F=   0.71 /
&RAMP ID='RAMP_SOUTH', T= 485., F=   0.34 /
&RAMP ID='RAMP_SOUTH', T= 514., F=   0.92 /
&RAMP ID='RAMP_SOUTH', T= 544., F=   0.77 /
&RAMP ID='RAMP_SOUTH', T= 574., F=   0.78 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T= 634., F=   0.76 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   0.50 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   0.22 /
&RAMP ID='RAMP_SOUTH', T= 724., F=   0.40 /
&RAMP ID='RAMP_SOUTH', T= 754., F=   0.13 /
&RAMP ID='RAMP_SOUTH', T= 784., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 815., F=   0.09 /
&RAMP ID='RAMP_SOUTH', T= 845., F=   0.08 /
&RAMP ID='RAMP_SOUTH', T= 875., F=   0.17 /
&RAMP ID='RAMP_SOUTH', T= 905., F=   0.08 /
&RAMP ID='RAMP_SOUTH', T= 934., F=   0.13 /
&RAMP ID='RAMP_SOUTH', T= 964., F=   0.20 /
&RAMP ID='RAMP_SOUTH', T= 994., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1024., F=   0.20 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   0.23 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   0.06 /
&RAMP ID='RAMP_SOUTH', T=1114., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=1144., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=1174., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   0.31 /
&RAMP ID='RAMP_SOUTH', T=1234., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=1264., F=   0.50 /
&RAMP ID='RAMP_SOUTH', T=1294., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=1324., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=1384., F=   0.74 /
&RAMP ID='RAMP_SOUTH', T=1414., F=   0.70 /
&RAMP ID='RAMP_SOUTH', T=1444., F=   0.56 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   0.69 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   0.76 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   0.71 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   0.77 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   0.36 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T=1684., F=   0.50 /
&RAMP ID='RAMP_SOUTH', T=1714., F=   1.04 /
&RAMP ID='RAMP_SOUTH', T=1744., F=   1.07 /
&RAMP ID='RAMP_SOUTH', T=1774., F=   0.67 /
&RAMP ID='RAMP_SOUTH', T=1804., F=   0.73 /
&RAMP ID='RAMP_SOUTH', T=1834., F=   0.68 /
&RAMP ID='RAMP_SOUTH', T=1864., F=   0.39 /
&RAMP ID='RAMP_SOUTH', T=1894., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T=1924., F=   0.27 /
&RAMP ID='RAMP_SOUTH', T=1954., F=   0.12 /
&RAMP ID='RAMP_SOUTH', T=1984., F=   0.12 /
&RAMP ID='RAMP_SOUTH', T=2014., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T=2044., F=   0.34 /
&RAMP ID='RAMP_SOUTH', T=2074., F=   0.17 /
&RAMP ID='RAMP_SOUTH', T=2104., F=   0.20 /
&RAMP ID='RAMP_SOUTH', T=2134., F=   0.14 /
&RAMP ID='RAMP_SOUTH', T=2164., F=   0.22 /
&RAMP ID='RAMP_SOUTH', T=2194., F=   0.11 /
&RAMP ID='RAMP_SOUTH', T=2224., F=   0.39 /
&RAMP ID='RAMP_SOUTH', T=2254., F=   0.88 /
&RAMP ID='RAMP_SOUTH', T=2284., F=   0.88 /
&RAMP ID='RAMP_SOUTH', T=2314., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=2344., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=2374., F=   1.31 /
&RAMP ID='RAMP_SOUTH', T=2404., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T=2434., F=   0.29 /
&RAMP ID='RAMP_SOUTH', T=2464., F=   0.20 /
&RAMP ID='RAMP_SOUTH', T=2494., F=   0.84 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.47 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.17 /
&RAMP ID='RAMP_NORTH', T=  35., F=   0.36 /
&RAMP ID='RAMP_NORTH', T=  65., F=   0.35 /
&RAMP ID='RAMP_NORTH', T=  95., F=   0.38 /
&RAMP ID='RAMP_NORTH', T= 125., F=   0.20 /
&RAMP ID='RAMP_NORTH', T= 154., F=  14.27 /
&RAMP ID='RAMP_NORTH', T= 184., F=  25.17 /
&RAMP ID='RAMP_NORTH', T= 214., F=  26.06 /
&RAMP ID='RAMP_NORTH', T= 244., F=  26.17 /
&RAMP ID='RAMP_NORTH', T= 274., F=  25.74 /
&RAMP ID='RAMP_NORTH', T= 304., F=  25.81 /
&RAMP ID='RAMP_NORTH', T= 334., F=  26.62 /
&RAMP ID='RAMP_NORTH', T= 364., F=  27.41 /
&RAMP ID='RAMP_NORTH', T= 394., F=  27.91 /
&RAMP ID='RAMP_NORTH', T= 424., F=  28.00 /
&RAMP ID='RAMP_NORTH', T= 455., F=  27.93 /
&RAMP ID='RAMP_NORTH', T= 485., F=  28.14 /
&RAMP ID='RAMP_NORTH', T= 514., F=  28.19 /
&RAMP ID='RAMP_NORTH', T= 544., F=  29.17 /
&RAMP ID='RAMP_NORTH', T= 574., F=  29.75 /
&RAMP ID='RAMP_NORTH', T= 604., F=  29.60 /
&RAMP ID='RAMP_NORTH', T= 634., F=  29.17 /
&RAMP ID='RAMP_NORTH', T= 664., F=  29.89 /
&RAMP ID='RAMP_NORTH', T= 694., F=  30.35 /
&RAMP ID='RAMP_NORTH', T= 724., F=  30.90 /
&RAMP ID='RAMP_NORTH', T= 754., F=  31.74 /
&RAMP ID='RAMP_NORTH', T= 784., F=  31.58 /
&RAMP ID='RAMP_NORTH', T= 815., F=  32.03 /
&RAMP ID='RAMP_NORTH', T= 845., F=  31.99 /
&RAMP ID='RAMP_NORTH', T= 875., F=  32.33 /
&RAMP ID='RAMP_NORTH', T= 905., F=  32.33 /
&RAMP ID='RAMP_NORTH', T= 934., F=  31.76 /
&RAMP ID='RAMP_NORTH', T= 964., F=  32.51 /
&RAMP ID='RAMP_NORTH', T= 994., F=  32.10 /
&RAMP ID='RAMP_NORTH', T=1024., F=  32.54 /
&RAMP ID='RAMP_NORTH', T=1054., F=  32.88 /
&RAMP ID='RAMP_NORTH', T=1084., F=  34.03 /
&RAMP ID='RAMP_NORTH', T=1114., F=  34.01 /
&RAMP ID='RAMP_NORTH', T=1144., F=  34.49 /
&RAMP ID='RAMP_NORTH', T=1174., F=  34.45 /
&RAMP ID='RAMP_NORTH', T=1204., F=  34.14 /
&RAMP ID='RAMP_NORTH', T=1234., F=  32.88 /
&RAMP ID='RAMP_NORTH', T=1264., F=  34.51 /
&RAMP ID='RAMP_NORTH', T=1294., F=  35.22 /
&RAMP ID='RAMP_NORTH', T=1324., F=  35.33 /
&RAMP ID='RAMP_NORTH', T=1354., F=  37.22 /
&RAMP ID='RAMP_NORTH', T=1384., F=  36.46 /
&RAMP ID='RAMP_NORTH', T=1414., F=  36.03 /
&RAMP ID='RAMP_NORTH', T=1444., F=  36.19 /
&RAMP ID='RAMP_NORTH', T=1474., F=  36.47 /
&RAMP ID='RAMP_NORTH', T=1504., F=  37.01 /
&RAMP ID='RAMP_NORTH', T=1534., F=  35.29 /
&RAMP ID='RAMP_NORTH', T=1564., F=  35.58 /
&RAMP ID='RAMP_NORTH', T=1594., F=  35.29 /
&RAMP ID='RAMP_NORTH', T=1624., F=  35.39 /
&RAMP ID='RAMP_NORTH', T=1654., F=  36.60 /
&RAMP ID='RAMP_NORTH', T=1684., F=  36.69 /
&RAMP ID='RAMP_NORTH', T=1714., F=  37.17 /
&RAMP ID='RAMP_NORTH', T=1744., F=  37.77 /
&RAMP ID='RAMP_NORTH', T=1774., F=  37.53 /
&RAMP ID='RAMP_NORTH', T=1804., F=  37.99 /
&RAMP ID='RAMP_NORTH', T=1834., F=  37.21 /
&RAMP ID='RAMP_NORTH', T=1864., F=  37.91 /
&RAMP ID='RAMP_NORTH', T=1894., F=  38.22 /
&RAMP ID='RAMP_NORTH', T=1924., F=  38.31 /
&RAMP ID='RAMP_NORTH', T=1954., F=  38.56 /
&RAMP ID='RAMP_NORTH', T=1984., F=  37.92 /
&RAMP ID='RAMP_NORTH', T=2014., F=  36.81 /
&RAMP ID='RAMP_NORTH', T=2044., F=  36.61 /
&RAMP ID='RAMP_NORTH', T=2074., F=  36.10 /
&RAMP ID='RAMP_NORTH', T=2104., F=  36.03 /
&RAMP ID='RAMP_NORTH', T=2134., F=  35.93 /
&RAMP ID='RAMP_NORTH', T=2164., F=  36.01 /
&RAMP ID='RAMP_NORTH', T=2194., F=  35.51 /
&RAMP ID='RAMP_NORTH', T=2224., F=  35.91 /
&RAMP ID='RAMP_NORTH', T=2254., F=  36.15 /
&RAMP ID='RAMP_NORTH', T=2284., F=  36.47 /
&RAMP ID='RAMP_NORTH', T=2314., F=  35.90 /
&RAMP ID='RAMP_NORTH', T=2344., F=  35.81 /
&RAMP ID='RAMP_NORTH', T=2374., F=  35.99 /
&RAMP ID='RAMP_NORTH', T=2404., F=  35.99 /
&RAMP ID='RAMP_NORTH', T=2434., F=  35.79 /
&RAMP ID='RAMP_NORTH', T=2464., F=  39.68 /
&RAMP ID='RAMP_NORTH', T=2494., F=  61.63 /
 
&TAIL /
