&HEAD CHID='Test_315A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2530 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_10_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_101_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.002 /
&RAMP ID='RAMP_FIRE', T=  16., F=  0.301 /
&RAMP ID='RAMP_FIRE', T=  46., F=  0.775 /
&RAMP ID='RAMP_FIRE', T=  76., F=  0.917 /
&RAMP ID='RAMP_FIRE', T= 104., F=  1.450 /
&RAMP ID='RAMP_FIRE', T= 134., F=  2.324 /
&RAMP ID='RAMP_FIRE', T= 166., F=  2.161 /
&RAMP ID='RAMP_FIRE', T= 196., F=  2.260 /
&RAMP ID='RAMP_FIRE', T= 226., F=  2.120 /
&RAMP ID='RAMP_FIRE', T= 256., F=  1.481 /
&RAMP ID='RAMP_FIRE', T= 286., F=  1.406 /
&RAMP ID='RAMP_FIRE', T= 315., F=  1.372 /
&RAMP ID='RAMP_FIRE', T= 345., F=  1.354 /
&RAMP ID='RAMP_FIRE', T= 376., F=  1.241 /
&RAMP ID='RAMP_FIRE', T= 406., F=  1.122 /
&RAMP ID='RAMP_FIRE', T= 436., F=  0.888 /
&RAMP ID='RAMP_FIRE', T= 466., F=  0.687 /
&RAMP ID='RAMP_FIRE', T= 495., F=  1.257 /
&RAMP ID='RAMP_FIRE', T= 525., F=  1.733 /
&RAMP ID='RAMP_FIRE', T= 556., F=  1.836 /
&RAMP ID='RAMP_FIRE', T= 586., F=  1.885 /
&RAMP ID='RAMP_FIRE', T= 616., F=  1.838 /
&RAMP ID='RAMP_FIRE', T= 646., F=  1.706 /
&RAMP ID='RAMP_FIRE', T= 676., F=  1.628 /
&RAMP ID='RAMP_FIRE', T= 706., F=  1.415 /
&RAMP ID='RAMP_FIRE', T= 736., F=  1.363 /
&RAMP ID='RAMP_FIRE', T= 766., F=  1.471 /
&RAMP ID='RAMP_FIRE', T= 796., F=  1.286 /
&RAMP ID='RAMP_FIRE', T= 824., F=  1.324 /
&RAMP ID='RAMP_FIRE', T= 854., F=  1.489 /
&RAMP ID='RAMP_FIRE', T= 886., F=  1.675 /
&RAMP ID='RAMP_FIRE', T= 916., F=  2.418 /
&RAMP ID='RAMP_FIRE', T= 946., F=  2.730 /
&RAMP ID='RAMP_FIRE', T= 976., F=  2.872 /
&RAMP ID='RAMP_FIRE', T=1006., F=  2.762 /
&RAMP ID='RAMP_FIRE', T=1036., F=  2.743 /
&RAMP ID='RAMP_FIRE', T=1065., F=  2.045 /
&RAMP ID='RAMP_FIRE', T=1094., F=  2.230 /
&RAMP ID='RAMP_FIRE', T=1125., F=  2.315 /
&RAMP ID='RAMP_FIRE', T=1156., F=  1.974 /
&RAMP ID='RAMP_FIRE', T=1186., F=  2.271 /
&RAMP ID='RAMP_FIRE', T=1216., F=  1.966 /
&RAMP ID='RAMP_FIRE', T=1246., F=  0.566 /
&RAMP ID='RAMP_FIRE', T=1276., F=  0.117 /
&RAMP ID='RAMP_FIRE', T=1303., F=  0.117 /
&RAMP ID='RAMP_FIRE', T=1333., F=  0.117 /
&RAMP ID='RAMP_FIRE', T=1366., F=  0.117 /
&RAMP ID='RAMP_FIRE', T=1396., F=  0.117 /
&RAMP ID='RAMP_FIRE', T=1426., F=  0.117 /
&RAMP ID='RAMP_FIRE', T=1453., F=  0.117 /
&RAMP ID='RAMP_FIRE', T=1481., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1512., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1542., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1574., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1606., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1636., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1666., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1696., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1724., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1754., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1784., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1814., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1846., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1876., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1906., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1936., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1966., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=1994., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2024., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2056., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2086., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2116., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2146., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2176., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2206., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2236., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2266., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2296., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2326., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2356., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2386., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2416., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2446., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2476., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2506., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2536., F=  0.011 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   2.34 /
&RAMP ID='RAMP_SOUTH', T=  16., F=   1.93 /
&RAMP ID='RAMP_SOUTH', T=  46., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=  76., F=   1.27 /
&RAMP ID='RAMP_SOUTH', T= 104., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T= 134., F=  11.78 /
&RAMP ID='RAMP_SOUTH', T= 166., F=  86.22 /
&RAMP ID='RAMP_SOUTH', T= 196., F= 104.84 /
&RAMP ID='RAMP_SOUTH', T= 226., F= 105.44 /
&RAMP ID='RAMP_SOUTH', T= 256., F= 104.53 /
&RAMP ID='RAMP_SOUTH', T= 286., F= 104.50 /
&RAMP ID='RAMP_SOUTH', T= 315., F= 103.72 /
&RAMP ID='RAMP_SOUTH', T= 345., F= 104.46 /
&RAMP ID='RAMP_SOUTH', T= 376., F= 104.65 /
&RAMP ID='RAMP_SOUTH', T= 406., F= 103.37 /
&RAMP ID='RAMP_SOUTH', T= 436., F= 104.61 /
&RAMP ID='RAMP_SOUTH', T= 466., F= 104.09 /
&RAMP ID='RAMP_SOUTH', T= 495., F= 104.04 /
&RAMP ID='RAMP_SOUTH', T= 525., F= 104.23 /
&RAMP ID='RAMP_SOUTH', T= 556., F= 103.95 /
&RAMP ID='RAMP_SOUTH', T= 586., F= 103.70 /
&RAMP ID='RAMP_SOUTH', T= 616., F= 103.54 /
&RAMP ID='RAMP_SOUTH', T= 646., F= 105.12 /
&RAMP ID='RAMP_SOUTH', T= 676., F= 104.90 /
&RAMP ID='RAMP_SOUTH', T= 706., F= 105.37 /
&RAMP ID='RAMP_SOUTH', T= 736., F= 104.85 /
&RAMP ID='RAMP_SOUTH', T= 766., F= 101.02 /
&RAMP ID='RAMP_SOUTH', T= 796., F=  91.02 /
&RAMP ID='RAMP_SOUTH', T= 824., F=  82.85 /
&RAMP ID='RAMP_SOUTH', T= 854., F=  75.22 /
&RAMP ID='RAMP_SOUTH', T= 886., F=  66.39 /
&RAMP ID='RAMP_SOUTH', T= 916., F=  62.78 /
&RAMP ID='RAMP_SOUTH', T= 946., F=  62.69 /
&RAMP ID='RAMP_SOUTH', T= 976., F=  63.38 /
&RAMP ID='RAMP_SOUTH', T=1006., F=  64.00 /
&RAMP ID='RAMP_SOUTH', T=1036., F=  63.91 /
&RAMP ID='RAMP_SOUTH', T=1065., F=  62.89 /
&RAMP ID='RAMP_SOUTH', T=1094., F=  62.47 /
&RAMP ID='RAMP_SOUTH', T=1125., F=  62.84 /
&RAMP ID='RAMP_SOUTH', T=1156., F=  63.83 /
&RAMP ID='RAMP_SOUTH', T=1186., F=  63.96 /
&RAMP ID='RAMP_SOUTH', T=1216., F=  63.78 /
&RAMP ID='RAMP_SOUTH', T=1246., F=  63.49 /
&RAMP ID='RAMP_SOUTH', T=1276., F=  61.56 /
&RAMP ID='RAMP_SOUTH', T=1303., F=  60.36 /
&RAMP ID='RAMP_SOUTH', T=1333., F=  62.31 /
&RAMP ID='RAMP_SOUTH', T=1366., F=  63.38 /
&RAMP ID='RAMP_SOUTH', T=1396., F=  64.75 /
&RAMP ID='RAMP_SOUTH', T=1426., F=  64.86 /
&RAMP ID='RAMP_SOUTH', T=1453., F=  64.21 /
&RAMP ID='RAMP_SOUTH', T=1481., F=  64.01 /
&RAMP ID='RAMP_SOUTH', T=1512., F=  65.05 /
&RAMP ID='RAMP_SOUTH', T=1542., F=  65.43 /
&RAMP ID='RAMP_SOUTH', T=1574., F=  65.20 /
&RAMP ID='RAMP_SOUTH', T=1606., F=  65.33 /
&RAMP ID='RAMP_SOUTH', T=1636., F=  64.41 /
&RAMP ID='RAMP_SOUTH', T=1666., F=  65.23 /
&RAMP ID='RAMP_SOUTH', T=1696., F=  98.93 /
&RAMP ID='RAMP_SOUTH', T=1724., F= 113.28 /
&RAMP ID='RAMP_SOUTH', T=1754., F= 114.08 /
&RAMP ID='RAMP_SOUTH', T=1784., F= 114.25 /
&RAMP ID='RAMP_SOUTH', T=1814., F= 114.63 /
&RAMP ID='RAMP_SOUTH', T=1846., F= 126.34 /
&RAMP ID='RAMP_SOUTH', T=1876., F= 128.85 /
&RAMP ID='RAMP_SOUTH', T=1906., F= 129.07 /
&RAMP ID='RAMP_SOUTH', T=1936., F= 128.96 /
&RAMP ID='RAMP_SOUTH', T=1966., F= 129.65 /
&RAMP ID='RAMP_SOUTH', T=1994., F= 131.15 /
&RAMP ID='RAMP_SOUTH', T=2024., F= 131.29 /
&RAMP ID='RAMP_SOUTH', T=2056., F= 129.94 /
&RAMP ID='RAMP_SOUTH', T=2086., F= 130.04 /
&RAMP ID='RAMP_SOUTH', T=2116., F= 131.51 /
&RAMP ID='RAMP_SOUTH', T=2146., F= 135.11 /
&RAMP ID='RAMP_SOUTH', T=2176., F= 135.00 /
&RAMP ID='RAMP_SOUTH', T=2206., F= 136.00 /
&RAMP ID='RAMP_SOUTH', T=2236., F= 134.91 /
&RAMP ID='RAMP_SOUTH', T=2266., F= 135.12 /
&RAMP ID='RAMP_SOUTH', T=2296., F= 135.43 /
&RAMP ID='RAMP_SOUTH', T=2326., F= 136.41 /
&RAMP ID='RAMP_SOUTH', T=2356., F= 135.57 /
&RAMP ID='RAMP_SOUTH', T=2386., F= 134.94 /
&RAMP ID='RAMP_SOUTH', T=2416., F= 135.26 /
&RAMP ID='RAMP_SOUTH', T=2446., F= 122.63 /
&RAMP ID='RAMP_SOUTH', T=2476., F= 113.91 /
&RAMP ID='RAMP_SOUTH', T=2506., F= 112.87 /
&RAMP ID='RAMP_SOUTH', T=2536., F= 113.34 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.80 /
&RAMP ID='RAMP_NORTH', T=  16., F=   1.13 /
&RAMP ID='RAMP_NORTH', T=  46., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=  76., F=   1.23 /
&RAMP ID='RAMP_NORTH', T= 104., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 134., F=   7.95 /
&RAMP ID='RAMP_NORTH', T= 166., F=  74.51 /
&RAMP ID='RAMP_NORTH', T= 196., F=  98.43 /
&RAMP ID='RAMP_NORTH', T= 226., F=  99.68 /
&RAMP ID='RAMP_NORTH', T= 256., F=  99.92 /
&RAMP ID='RAMP_NORTH', T= 286., F= 100.41 /
&RAMP ID='RAMP_NORTH', T= 315., F= 100.26 /
&RAMP ID='RAMP_NORTH', T= 345., F= 100.11 /
&RAMP ID='RAMP_NORTH', T= 376., F=  99.95 /
&RAMP ID='RAMP_NORTH', T= 406., F= 100.26 /
&RAMP ID='RAMP_NORTH', T= 436., F= 100.32 /
&RAMP ID='RAMP_NORTH', T= 466., F= 100.56 /
&RAMP ID='RAMP_NORTH', T= 495., F= 100.00 /
&RAMP ID='RAMP_NORTH', T= 525., F=  99.96 /
&RAMP ID='RAMP_NORTH', T= 556., F=  99.86 /
&RAMP ID='RAMP_NORTH', T= 586., F= 100.17 /
&RAMP ID='RAMP_NORTH', T= 616., F= 100.75 /
&RAMP ID='RAMP_NORTH', T= 646., F= 100.42 /
&RAMP ID='RAMP_NORTH', T= 676., F= 100.93 /
&RAMP ID='RAMP_NORTH', T= 706., F= 100.77 /
&RAMP ID='RAMP_NORTH', T= 736., F= 100.66 /
&RAMP ID='RAMP_NORTH', T= 766., F=  95.94 /
&RAMP ID='RAMP_NORTH', T= 796., F=  83.70 /
&RAMP ID='RAMP_NORTH', T= 824., F=  75.70 /
&RAMP ID='RAMP_NORTH', T= 854., F=  70.45 /
&RAMP ID='RAMP_NORTH', T= 886., F=  63.56 /
&RAMP ID='RAMP_NORTH', T= 916., F=  61.53 /
&RAMP ID='RAMP_NORTH', T= 946., F=  61.40 /
&RAMP ID='RAMP_NORTH', T= 976., F=  61.66 /
&RAMP ID='RAMP_NORTH', T=1006., F=  61.68 /
&RAMP ID='RAMP_NORTH', T=1036., F=  61.86 /
&RAMP ID='RAMP_NORTH', T=1065., F=  62.21 /
&RAMP ID='RAMP_NORTH', T=1094., F=  62.51 /
&RAMP ID='RAMP_NORTH', T=1125., F=  62.10 /
&RAMP ID='RAMP_NORTH', T=1156., F=  61.80 /
&RAMP ID='RAMP_NORTH', T=1186., F=  61.42 /
&RAMP ID='RAMP_NORTH', T=1216., F=  61.92 /
&RAMP ID='RAMP_NORTH', T=1246., F=  61.78 /
&RAMP ID='RAMP_NORTH', T=1276., F=  61.84 /
&RAMP ID='RAMP_NORTH', T=1303., F=  61.95 /
&RAMP ID='RAMP_NORTH', T=1333., F=  61.84 /
&RAMP ID='RAMP_NORTH', T=1366., F=  61.01 /
&RAMP ID='RAMP_NORTH', T=1396., F=  61.18 /
&RAMP ID='RAMP_NORTH', T=1426., F=  61.60 /
&RAMP ID='RAMP_NORTH', T=1453., F=  61.99 /
&RAMP ID='RAMP_NORTH', T=1481., F=  62.24 /
&RAMP ID='RAMP_NORTH', T=1512., F=  61.90 /
&RAMP ID='RAMP_NORTH', T=1542., F=  61.68 /
&RAMP ID='RAMP_NORTH', T=1574., F=  61.54 /
&RAMP ID='RAMP_NORTH', T=1606., F=  61.66 /
&RAMP ID='RAMP_NORTH', T=1636., F=  61.92 /
&RAMP ID='RAMP_NORTH', T=1666., F=  65.24 /
&RAMP ID='RAMP_NORTH', T=1696., F=  94.37 /
&RAMP ID='RAMP_NORTH', T=1724., F= 102.76 /
&RAMP ID='RAMP_NORTH', T=1754., F= 103.61 /
&RAMP ID='RAMP_NORTH', T=1784., F= 104.81 /
&RAMP ID='RAMP_NORTH', T=1814., F= 106.06 /
&RAMP ID='RAMP_NORTH', T=1846., F= 114.06 /
&RAMP ID='RAMP_NORTH', T=1876., F= 116.31 /
&RAMP ID='RAMP_NORTH', T=1906., F= 116.73 /
&RAMP ID='RAMP_NORTH', T=1936., F= 116.27 /
&RAMP ID='RAMP_NORTH', T=1966., F= 117.81 /
&RAMP ID='RAMP_NORTH', T=1994., F= 121.03 /
&RAMP ID='RAMP_NORTH', T=2024., F= 121.43 /
&RAMP ID='RAMP_NORTH', T=2056., F= 121.16 /
&RAMP ID='RAMP_NORTH', T=2086., F= 121.57 /
&RAMP ID='RAMP_NORTH', T=2116., F= 124.36 /
&RAMP ID='RAMP_NORTH', T=2146., F= 129.87 /
&RAMP ID='RAMP_NORTH', T=2176., F= 130.00 /
&RAMP ID='RAMP_NORTH', T=2206., F= 129.91 /
&RAMP ID='RAMP_NORTH', T=2236., F= 129.75 /
&RAMP ID='RAMP_NORTH', T=2266., F= 130.53 /
&RAMP ID='RAMP_NORTH', T=2296., F= 129.63 /
&RAMP ID='RAMP_NORTH', T=2326., F= 130.02 /
&RAMP ID='RAMP_NORTH', T=2356., F= 129.96 /
&RAMP ID='RAMP_NORTH', T=2386., F= 130.37 /
&RAMP ID='RAMP_NORTH', T=2416., F= 129.94 /
&RAMP ID='RAMP_NORTH', T=2446., F= 119.78 /
&RAMP ID='RAMP_NORTH', T=2476., F= 113.89 /
&RAMP ID='RAMP_NORTH', T=2506., F= 113.21 /
&RAMP ID='RAMP_NORTH', T=2536., F= 113.89 /
 
&TAIL /
