&HEAD CHID='Test_316', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2250 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_9_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,0, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   9., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  32., F=  0.012 /
&RAMP ID='RAMP_FIRE', T=  62., F=  0.175 /
&RAMP ID='RAMP_FIRE', T=  93., F=  0.352 /
&RAMP ID='RAMP_FIRE', T= 123., F=  0.298 /
&RAMP ID='RAMP_FIRE', T= 153., F=  0.501 /
&RAMP ID='RAMP_FIRE', T= 183., F=  2.769 /
&RAMP ID='RAMP_FIRE', T= 214., F=  1.526 /
&RAMP ID='RAMP_FIRE', T= 244., F=  0.613 /
&RAMP ID='RAMP_FIRE', T= 274., F=  0.369 /
&RAMP ID='RAMP_FIRE', T= 304., F=  0.175 /
&RAMP ID='RAMP_FIRE', T= 334., F=  0.070 /
&RAMP ID='RAMP_FIRE', T= 364., F=  1.066 /
&RAMP ID='RAMP_FIRE', T= 394., F=  1.968 /
&RAMP ID='RAMP_FIRE', T= 424., F=  2.328 /
&RAMP ID='RAMP_FIRE', T= 454., F=  2.231 /
&RAMP ID='RAMP_FIRE', T= 484., F=  2.211 /
&RAMP ID='RAMP_FIRE', T= 514., F=  2.296 /
&RAMP ID='RAMP_FIRE', T= 543., F=  2.397 /
&RAMP ID='RAMP_FIRE', T= 573., F=  2.419 /
&RAMP ID='RAMP_FIRE', T= 604., F=  2.273 /
&RAMP ID='RAMP_FIRE', T= 633., F=  2.273 /
&RAMP ID='RAMP_FIRE', T= 662., F=  2.381 /
&RAMP ID='RAMP_FIRE', T= 692., F=  2.140 /
&RAMP ID='RAMP_FIRE', T= 723., F=  2.298 /
&RAMP ID='RAMP_FIRE', T= 754., F=  2.389 /
&RAMP ID='RAMP_FIRE', T= 783., F=  2.324 /
&RAMP ID='RAMP_FIRE', T= 813., F=  2.355 /
&RAMP ID='RAMP_FIRE', T= 844., F=  2.395 /
&RAMP ID='RAMP_FIRE', T= 874., F=  2.443 /
&RAMP ID='RAMP_FIRE', T= 903., F=  2.341 /
&RAMP ID='RAMP_FIRE', T= 932., F=  2.332 /
&RAMP ID='RAMP_FIRE', T= 963., F=  2.425 /
&RAMP ID='RAMP_FIRE', T= 994., F=  2.544 /
&RAMP ID='RAMP_FIRE', T=1023., F=  2.444 /
&RAMP ID='RAMP_FIRE', T=1053., F=  2.475 /
&RAMP ID='RAMP_FIRE', T=1083., F=  2.314 /
&RAMP ID='RAMP_FIRE', T=1113., F=  2.496 /
&RAMP ID='RAMP_FIRE', T=1144., F=  2.577 /
&RAMP ID='RAMP_FIRE', T=1173., F=  2.497 /
&RAMP ID='RAMP_FIRE', T=1202., F=  2.596 /
&RAMP ID='RAMP_FIRE', T=1233., F=  2.541 /
&RAMP ID='RAMP_FIRE', T=1263., F=  2.396 /
&RAMP ID='RAMP_FIRE', T=1292., F=  2.624 /
&RAMP ID='RAMP_FIRE', T=1322., F=  1.997 /
&RAMP ID='RAMP_FIRE', T=1353., F=  1.672 /
&RAMP ID='RAMP_FIRE', T=1384., F=  1.950 /
&RAMP ID='RAMP_FIRE', T=1413., F=  1.917 /
&RAMP ID='RAMP_FIRE', T=1443., F=  2.241 /
&RAMP ID='RAMP_FIRE', T=1473., F=  1.828 /
&RAMP ID='RAMP_FIRE', T=1503., F=  1.916 /
&RAMP ID='RAMP_FIRE', T=1534., F=  2.193 /
&RAMP ID='RAMP_FIRE', T=1563., F=  2.159 /
&RAMP ID='RAMP_FIRE', T=1593., F=  2.459 /
&RAMP ID='RAMP_FIRE', T=1624., F=  2.054 /
&RAMP ID='RAMP_FIRE', T=1654., F=  2.609 /
&RAMP ID='RAMP_FIRE', T=1683., F=  2.097 /
&RAMP ID='RAMP_FIRE', T=1712., F=  1.924 /
&RAMP ID='RAMP_FIRE', T=1743., F=  2.191 /
&RAMP ID='RAMP_FIRE', T=1774., F=  2.540 /
&RAMP ID='RAMP_FIRE', T=1803., F=  1.864 /
&RAMP ID='RAMP_FIRE', T=1833., F=  2.420 /
&RAMP ID='RAMP_FIRE', T=1863., F=  1.991 /
&RAMP ID='RAMP_FIRE', T=1893., F=  0.556 /
&RAMP ID='RAMP_FIRE', T=1924., F=  0.142 /
&RAMP ID='RAMP_FIRE', T=1953., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1982., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2011., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2042., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2074., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2103., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2133., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=2164., F=  0.012 /
&RAMP ID='RAMP_FIRE', T=2193., F=  0.012 /
&RAMP ID='RAMP_FIRE', T=2223., F=  0.012 /
&RAMP ID='RAMP_FIRE', T=2253., F=  0.012 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.31 /
&RAMP ID='RAMP_SOUTH', T=   9., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T=  32., F=   0.46 /
&RAMP ID='RAMP_SOUTH', T=  62., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T=  93., F=   0.73 /
&RAMP ID='RAMP_SOUTH', T= 123., F=   0.76 /
&RAMP ID='RAMP_SOUTH', T= 153., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 183., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   0.68 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   0.48 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   0.82 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   2.33 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   2.51 /
&RAMP ID='RAMP_SOUTH', T= 454., F=   2.32 /
&RAMP ID='RAMP_SOUTH', T= 484., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T= 514., F=   1.15 /
&RAMP ID='RAMP_SOUTH', T= 543., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T= 573., F=   0.67 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   0.90 /
&RAMP ID='RAMP_SOUTH', T= 633., F=   0.71 /
&RAMP ID='RAMP_SOUTH', T= 662., F=   0.51 /
&RAMP ID='RAMP_SOUTH', T= 692., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T= 723., F=   0.32 /
&RAMP ID='RAMP_SOUTH', T= 754., F=   0.08 /
&RAMP ID='RAMP_SOUTH', T= 783., F=   0.09 /
&RAMP ID='RAMP_SOUTH', T= 813., F=   0.47 /
&RAMP ID='RAMP_SOUTH', T= 844., F=   0.21 /
&RAMP ID='RAMP_SOUTH', T= 874., F=   0.21 /
&RAMP ID='RAMP_SOUTH', T= 903., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T= 932., F=   0.39 /
&RAMP ID='RAMP_SOUTH', T= 963., F=   0.41 /
&RAMP ID='RAMP_SOUTH', T= 994., F=   0.37 /
&RAMP ID='RAMP_SOUTH', T=1023., F=   0.46 /
&RAMP ID='RAMP_SOUTH', T=1053., F=   0.53 /
&RAMP ID='RAMP_SOUTH', T=1083., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1113., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T=1144., F=   0.45 /
&RAMP ID='RAMP_SOUTH', T=1173., F=   0.36 /
&RAMP ID='RAMP_SOUTH', T=1202., F=   0.35 /
&RAMP ID='RAMP_SOUTH', T=1233., F=   0.16 /
&RAMP ID='RAMP_SOUTH', T=1263., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=1292., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=1322., F=   0.07 /
&RAMP ID='RAMP_SOUTH', T=1353., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T=1384., F=   0.28 /
&RAMP ID='RAMP_SOUTH', T=1413., F=   0.19 /
&RAMP ID='RAMP_SOUTH', T=1443., F=   0.34 /
&RAMP ID='RAMP_SOUTH', T=1473., F=   0.86 /
&RAMP ID='RAMP_SOUTH', T=1503., F=   0.38 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T=1563., F=   0.49 /
&RAMP ID='RAMP_SOUTH', T=1593., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   0.78 /
&RAMP ID='RAMP_SOUTH', T=1683., F=   0.72 /
&RAMP ID='RAMP_SOUTH', T=1712., F=   0.43 /
&RAMP ID='RAMP_SOUTH', T=1743., F=   0.76 /
&RAMP ID='RAMP_SOUTH', T=1774., F=   0.57 /
&RAMP ID='RAMP_SOUTH', T=1803., F=   0.76 /
&RAMP ID='RAMP_SOUTH', T=1833., F=   0.78 /
&RAMP ID='RAMP_SOUTH', T=1863., F=   0.77 /
&RAMP ID='RAMP_SOUTH', T=1893., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1924., F=   0.36 /
&RAMP ID='RAMP_SOUTH', T=1953., F=   0.30 /
&RAMP ID='RAMP_SOUTH', T=1982., F=   0.45 /
&RAMP ID='RAMP_SOUTH', T=2011., F=   0.34 /
&RAMP ID='RAMP_SOUTH', T=2042., F=   0.36 /
&RAMP ID='RAMP_SOUTH', T=2074., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T=2103., F=   0.73 /
&RAMP ID='RAMP_SOUTH', T=2133., F=   1.02 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.10 /
&RAMP ID='RAMP_NORTH', T=   9., F=   0.03 /
&RAMP ID='RAMP_NORTH', T=  32., F=   0.10 /
&RAMP ID='RAMP_NORTH', T=  62., F=   0.05 /
&RAMP ID='RAMP_NORTH', T=  93., F=   0.05 /
&RAMP ID='RAMP_NORTH', T= 123., F=   0.73 /
&RAMP ID='RAMP_NORTH', T= 153., F=  16.70 /
&RAMP ID='RAMP_NORTH', T= 183., F=  27.41 /
&RAMP ID='RAMP_NORTH', T= 214., F=  29.47 /
&RAMP ID='RAMP_NORTH', T= 244., F=  29.72 /
&RAMP ID='RAMP_NORTH', T= 274., F=  30.72 /
&RAMP ID='RAMP_NORTH', T= 304., F=  33.45 /
&RAMP ID='RAMP_NORTH', T= 334., F=  33.13 /
&RAMP ID='RAMP_NORTH', T= 364., F=  33.57 /
&RAMP ID='RAMP_NORTH', T= 394., F=  33.74 /
&RAMP ID='RAMP_NORTH', T= 424., F=  33.63 /
&RAMP ID='RAMP_NORTH', T= 454., F=  33.69 /
&RAMP ID='RAMP_NORTH', T= 484., F=  33.62 /
&RAMP ID='RAMP_NORTH', T= 514., F=  32.28 /
&RAMP ID='RAMP_NORTH', T= 543., F=  33.27 /
&RAMP ID='RAMP_NORTH', T= 573., F=  31.93 /
&RAMP ID='RAMP_NORTH', T= 604., F=  30.52 /
&RAMP ID='RAMP_NORTH', T= 633., F=  30.62 /
&RAMP ID='RAMP_NORTH', T= 662., F=  30.44 /
&RAMP ID='RAMP_NORTH', T= 692., F=  29.87 /
&RAMP ID='RAMP_NORTH', T= 723., F=  29.38 /
&RAMP ID='RAMP_NORTH', T= 754., F=  28.73 /
&RAMP ID='RAMP_NORTH', T= 783., F=  28.41 /
&RAMP ID='RAMP_NORTH', T= 813., F=  28.15 /
&RAMP ID='RAMP_NORTH', T= 844., F=  28.28 /
&RAMP ID='RAMP_NORTH', T= 874., F=  27.38 /
&RAMP ID='RAMP_NORTH', T= 903., F=  27.28 /
&RAMP ID='RAMP_NORTH', T= 932., F=  27.93 /
&RAMP ID='RAMP_NORTH', T= 963., F=  30.06 /
&RAMP ID='RAMP_NORTH', T= 994., F=  31.49 /
&RAMP ID='RAMP_NORTH', T=1023., F=  32.57 /
&RAMP ID='RAMP_NORTH', T=1053., F=  32.96 /
&RAMP ID='RAMP_NORTH', T=1083., F=  33.18 /
&RAMP ID='RAMP_NORTH', T=1113., F=  32.31 /
&RAMP ID='RAMP_NORTH', T=1144., F=  33.03 /
&RAMP ID='RAMP_NORTH', T=1173., F=  33.78 /
&RAMP ID='RAMP_NORTH', T=1202., F=  34.30 /
&RAMP ID='RAMP_NORTH', T=1233., F=  34.18 /
&RAMP ID='RAMP_NORTH', T=1263., F=  34.40 /
&RAMP ID='RAMP_NORTH', T=1292., F=  33.85 /
&RAMP ID='RAMP_NORTH', T=1322., F=  33.29 /
&RAMP ID='RAMP_NORTH', T=1353., F=  33.44 /
&RAMP ID='RAMP_NORTH', T=1384., F=  33.56 /
&RAMP ID='RAMP_NORTH', T=1413., F=  36.37 /
&RAMP ID='RAMP_NORTH', T=1443., F=  36.49 /
&RAMP ID='RAMP_NORTH', T=1473., F=  35.04 /
&RAMP ID='RAMP_NORTH', T=1503., F=  34.72 /
&RAMP ID='RAMP_NORTH', T=1534., F=  37.57 /
&RAMP ID='RAMP_NORTH', T=1563., F=  37.63 /
&RAMP ID='RAMP_NORTH', T=1593., F=  37.62 /
&RAMP ID='RAMP_NORTH', T=1624., F=  38.22 /
&RAMP ID='RAMP_NORTH', T=1654., F=  38.46 /
&RAMP ID='RAMP_NORTH', T=1683., F=  38.17 /
&RAMP ID='RAMP_NORTH', T=1712., F=  36.17 /
&RAMP ID='RAMP_NORTH', T=1743., F=  37.37 /
&RAMP ID='RAMP_NORTH', T=1774., F=  37.72 /
&RAMP ID='RAMP_NORTH', T=1803., F=  37.44 /
&RAMP ID='RAMP_NORTH', T=1833., F=  37.96 /
&RAMP ID='RAMP_NORTH', T=1863., F=  38.72 /
&RAMP ID='RAMP_NORTH', T=1893., F=  39.85 /
&RAMP ID='RAMP_NORTH', T=1924., F=  40.78 /
&RAMP ID='RAMP_NORTH', T=1953., F=  40.21 /
&RAMP ID='RAMP_NORTH', T=1982., F=  40.18 /
&RAMP ID='RAMP_NORTH', T=2011., F=  38.90 /
&RAMP ID='RAMP_NORTH', T=2042., F=  40.35 /
&RAMP ID='RAMP_NORTH', T=2074., F=  40.95 /
&RAMP ID='RAMP_NORTH', T=2103., F=  41.49 /
&RAMP ID='RAMP_NORTH', T=2133., F=  33.74 /
 
&TAIL /
