&HEAD CHID='Test_317A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2300 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_10_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_102_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  24., F=  0.609 /
&RAMP ID='RAMP_FIRE', T=  52., F=  0.955 /
&RAMP ID='RAMP_FIRE', T=  82., F=  1.037 /
&RAMP ID='RAMP_FIRE', T= 112., F=  2.145 /
&RAMP ID='RAMP_FIRE', T= 142., F=  2.104 /
&RAMP ID='RAMP_FIRE', T= 172., F=  1.484 /
&RAMP ID='RAMP_FIRE', T= 204., F=  1.484 /
&RAMP ID='RAMP_FIRE', T= 234., F=  1.024 /
&RAMP ID='RAMP_FIRE', T= 264., F=  0.624 /
&RAMP ID='RAMP_FIRE', T= 292., F=  0.439 /
&RAMP ID='RAMP_FIRE', T= 322., F=  0.397 /
&RAMP ID='RAMP_FIRE', T= 351., F=  0.503 /
&RAMP ID='RAMP_FIRE', T= 381., F=  0.680 /
&RAMP ID='RAMP_FIRE', T= 412., F=  1.023 /
&RAMP ID='RAMP_FIRE', T= 442., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 472., F=  1.774 /
&RAMP ID='RAMP_FIRE', T= 502., F=  2.071 /
&RAMP ID='RAMP_FIRE', T= 533., F=  1.943 /
&RAMP ID='RAMP_FIRE', T= 564., F=  1.385 /
&RAMP ID='RAMP_FIRE', T= 594., F=  1.032 /
&RAMP ID='RAMP_FIRE', T= 624., F=  0.808 /
&RAMP ID='RAMP_FIRE', T= 654., F=  0.950 /
&RAMP ID='RAMP_FIRE', T= 684., F=  1.401 /
&RAMP ID='RAMP_FIRE', T= 714., F=  1.700 /
&RAMP ID='RAMP_FIRE', T= 744., F=  1.396 /
&RAMP ID='RAMP_FIRE', T= 774., F=  1.346 /
&RAMP ID='RAMP_FIRE', T= 804., F=  0.899 /
&RAMP ID='RAMP_FIRE', T= 834., F=  1.316 /
&RAMP ID='RAMP_FIRE', T= 864., F=  1.539 /
&RAMP ID='RAMP_FIRE', T= 894., F=  1.671 /
&RAMP ID='RAMP_FIRE', T= 922., F=  1.306 /
&RAMP ID='RAMP_FIRE', T= 952., F=  1.363 /
&RAMP ID='RAMP_FIRE', T= 983., F=  1.587 /
&RAMP ID='RAMP_FIRE', T=1014., F=  1.723 /
&RAMP ID='RAMP_FIRE', T=1044., F=  1.815 /
&RAMP ID='RAMP_FIRE', T=1074., F=  1.676 /
&RAMP ID='RAMP_FIRE', T=1104., F=  2.190 /
&RAMP ID='RAMP_FIRE', T=1134., F=  2.437 /
&RAMP ID='RAMP_FIRE', T=1164., F=  2.121 /
&RAMP ID='RAMP_FIRE', T=1194., F=  2.302 /
&RAMP ID='RAMP_FIRE', T=1224., F=  1.915 /
&RAMP ID='RAMP_FIRE', T=1254., F=  1.923 /
&RAMP ID='RAMP_FIRE', T=1283., F=  2.405 /
&RAMP ID='RAMP_FIRE', T=1313., F=  2.383 /
&RAMP ID='RAMP_FIRE', T=1344., F=  2.153 /
&RAMP ID='RAMP_FIRE', T=1374., F=  0.910 /
&RAMP ID='RAMP_FIRE', T=1404., F=  0.233 /
&RAMP ID='RAMP_FIRE', T=1434., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1464., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1493., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1523., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1554., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1584., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1614., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1644., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1673., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1703., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1734., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1764., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1793., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1823., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1854., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1884., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1914., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1944., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=1974., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2004., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2034., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2064., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2094., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2124., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2154., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2184., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2214., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2244., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2274., F=  0.065 /
&RAMP ID='RAMP_FIRE', T=2303., F=  0.065 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.28 /
&RAMP ID='RAMP_SOUTH', T=  24., F=   0.50 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.41 /
&RAMP ID='RAMP_SOUTH', T=  82., F=   0.69 /
&RAMP ID='RAMP_SOUTH', T= 112., F=   0.38 /
&RAMP ID='RAMP_SOUTH', T= 142., F=  14.46 /
&RAMP ID='RAMP_SOUTH', T= 172., F=  53.03 /
&RAMP ID='RAMP_SOUTH', T= 204., F=  65.92 /
&RAMP ID='RAMP_SOUTH', T= 234., F=  66.33 /
&RAMP ID='RAMP_SOUTH', T= 264., F=  66.39 /
&RAMP ID='RAMP_SOUTH', T= 292., F=  65.68 /
&RAMP ID='RAMP_SOUTH', T= 322., F=  65.83 /
&RAMP ID='RAMP_SOUTH', T= 351., F=  65.90 /
&RAMP ID='RAMP_SOUTH', T= 381., F=  65.99 /
&RAMP ID='RAMP_SOUTH', T= 412., F=  66.23 /
&RAMP ID='RAMP_SOUTH', T= 442., F=  66.05 /
&RAMP ID='RAMP_SOUTH', T= 472., F=  65.92 /
&RAMP ID='RAMP_SOUTH', T= 502., F=  65.61 /
&RAMP ID='RAMP_SOUTH', T= 533., F=  65.47 /
&RAMP ID='RAMP_SOUTH', T= 564., F=  66.06 /
&RAMP ID='RAMP_SOUTH', T= 594., F=  65.70 /
&RAMP ID='RAMP_SOUTH', T= 624., F=  65.94 /
&RAMP ID='RAMP_SOUTH', T= 654., F=  65.38 /
&RAMP ID='RAMP_SOUTH', T= 684., F=  65.44 /
&RAMP ID='RAMP_SOUTH', T= 714., F=  65.42 /
&RAMP ID='RAMP_SOUTH', T= 744., F=  65.47 /
&RAMP ID='RAMP_SOUTH', T= 774., F=  65.79 /
&RAMP ID='RAMP_SOUTH', T= 804., F=  66.12 /
&RAMP ID='RAMP_SOUTH', T= 834., F=  66.23 /
&RAMP ID='RAMP_SOUTH', T= 864., F=  65.67 /
&RAMP ID='RAMP_SOUTH', T= 894., F=  65.56 /
&RAMP ID='RAMP_SOUTH', T= 922., F=  65.44 /
&RAMP ID='RAMP_SOUTH', T= 952., F=  65.74 /
&RAMP ID='RAMP_SOUTH', T= 983., F=  65.91 /
&RAMP ID='RAMP_SOUTH', T=1014., F=  65.93 /
&RAMP ID='RAMP_SOUTH', T=1044., F=  65.92 /
&RAMP ID='RAMP_SOUTH', T=1074., F=  66.32 /
&RAMP ID='RAMP_SOUTH', T=1104., F=  65.85 /
&RAMP ID='RAMP_SOUTH', T=1134., F=  65.19 /
&RAMP ID='RAMP_SOUTH', T=1164., F=  65.42 /
&RAMP ID='RAMP_SOUTH', T=1194., F=  65.91 /
&RAMP ID='RAMP_SOUTH', T=1224., F=  65.83 /
&RAMP ID='RAMP_SOUTH', T=1254., F=  65.16 /
&RAMP ID='RAMP_SOUTH', T=1283., F=  65.87 /
&RAMP ID='RAMP_SOUTH', T=1313., F=  64.96 /
&RAMP ID='RAMP_SOUTH', T=1344., F=  76.27 /
&RAMP ID='RAMP_SOUTH', T=1374., F=  84.79 /
&RAMP ID='RAMP_SOUTH', T=1404., F=  85.03 /
&RAMP ID='RAMP_SOUTH', T=1434., F=  85.09 /
&RAMP ID='RAMP_SOUTH', T=1464., F=  85.08 /
&RAMP ID='RAMP_SOUTH', T=1493., F=  86.00 /
&RAMP ID='RAMP_SOUTH', T=1523., F=  86.53 /
&RAMP ID='RAMP_SOUTH', T=1554., F=  87.43 /
&RAMP ID='RAMP_SOUTH', T=1584., F=  86.91 /
&RAMP ID='RAMP_SOUTH', T=1614., F=  87.01 /
&RAMP ID='RAMP_SOUTH', T=1644., F=  86.22 /
&RAMP ID='RAMP_SOUTH', T=1673., F=  87.12 /
&RAMP ID='RAMP_SOUTH', T=1703., F=  86.95 /
&RAMP ID='RAMP_SOUTH', T=1734., F=  86.73 /
&RAMP ID='RAMP_SOUTH', T=1764., F=  87.03 /
&RAMP ID='RAMP_SOUTH', T=1793., F=  87.36 /
&RAMP ID='RAMP_SOUTH', T=1823., F=  87.71 /
&RAMP ID='RAMP_SOUTH', T=1854., F=  87.45 /
&RAMP ID='RAMP_SOUTH', T=1884., F=  87.37 /
&RAMP ID='RAMP_SOUTH', T=1914., F=  88.07 /
&RAMP ID='RAMP_SOUTH', T=1944., F=  87.70 /
&RAMP ID='RAMP_SOUTH', T=1974., F=  87.54 /
&RAMP ID='RAMP_SOUTH', T=2004., F=  88.12 /
&RAMP ID='RAMP_SOUTH', T=2034., F=  87.19 /
&RAMP ID='RAMP_SOUTH', T=2064., F=  87.68 /
&RAMP ID='RAMP_SOUTH', T=2094., F=  87.96 /
&RAMP ID='RAMP_SOUTH', T=2124., F=  87.97 /
&RAMP ID='RAMP_SOUTH', T=2154., F=  88.02 /
&RAMP ID='RAMP_SOUTH', T=2184., F=  88.46 /
&RAMP ID='RAMP_SOUTH', T=2214., F=  87.46 /
&RAMP ID='RAMP_SOUTH', T=2244., F=  87.00 /
&RAMP ID='RAMP_SOUTH', T=2274., F=  87.08 /
&RAMP ID='RAMP_SOUTH', T=2303., F=  87.02 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.23 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.31 /
&RAMP ID='RAMP_NORTH', T=  24., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.05 /
&RAMP ID='RAMP_NORTH', T=  82., F=   0.12 /
&RAMP ID='RAMP_NORTH', T= 112., F=   0.12 /
&RAMP ID='RAMP_NORTH', T= 142., F=   5.59 /
&RAMP ID='RAMP_NORTH', T= 172., F=  26.84 /
&RAMP ID='RAMP_NORTH', T= 204., F=  36.17 /
&RAMP ID='RAMP_NORTH', T= 234., F=  36.47 /
&RAMP ID='RAMP_NORTH', T= 264., F=  36.42 /
&RAMP ID='RAMP_NORTH', T= 292., F=  36.58 /
&RAMP ID='RAMP_NORTH', T= 322., F=  36.52 /
&RAMP ID='RAMP_NORTH', T= 351., F=  36.65 /
&RAMP ID='RAMP_NORTH', T= 381., F=  36.53 /
&RAMP ID='RAMP_NORTH', T= 412., F=  36.62 /
&RAMP ID='RAMP_NORTH', T= 442., F=  36.38 /
&RAMP ID='RAMP_NORTH', T= 472., F=  36.55 /
&RAMP ID='RAMP_NORTH', T= 502., F=  36.57 /
&RAMP ID='RAMP_NORTH', T= 533., F=  36.69 /
&RAMP ID='RAMP_NORTH', T= 564., F=  36.71 /
&RAMP ID='RAMP_NORTH', T= 594., F=  36.41 /
&RAMP ID='RAMP_NORTH', T= 624., F=  36.51 /
&RAMP ID='RAMP_NORTH', T= 654., F=  36.47 /
&RAMP ID='RAMP_NORTH', T= 684., F=  36.45 /
&RAMP ID='RAMP_NORTH', T= 714., F=  36.53 /
&RAMP ID='RAMP_NORTH', T= 744., F=  36.87 /
&RAMP ID='RAMP_NORTH', T= 774., F=  36.69 /
&RAMP ID='RAMP_NORTH', T= 804., F=  36.56 /
&RAMP ID='RAMP_NORTH', T= 834., F=  36.65 /
&RAMP ID='RAMP_NORTH', T= 864., F=  36.65 /
&RAMP ID='RAMP_NORTH', T= 894., F=  36.69 /
&RAMP ID='RAMP_NORTH', T= 922., F=  36.59 /
&RAMP ID='RAMP_NORTH', T= 952., F=  36.81 /
&RAMP ID='RAMP_NORTH', T= 983., F=  36.88 /
&RAMP ID='RAMP_NORTH', T=1014., F=  36.58 /
&RAMP ID='RAMP_NORTH', T=1044., F=  36.54 /
&RAMP ID='RAMP_NORTH', T=1074., F=  36.58 /
&RAMP ID='RAMP_NORTH', T=1104., F=  36.68 /
&RAMP ID='RAMP_NORTH', T=1134., F=  36.72 /
&RAMP ID='RAMP_NORTH', T=1164., F=  36.79 /
&RAMP ID='RAMP_NORTH', T=1194., F=  36.76 /
&RAMP ID='RAMP_NORTH', T=1224., F=  36.47 /
&RAMP ID='RAMP_NORTH', T=1254., F=  36.67 /
&RAMP ID='RAMP_NORTH', T=1283., F=  36.60 /
&RAMP ID='RAMP_NORTH', T=1313., F=  36.63 /
&RAMP ID='RAMP_NORTH', T=1344., F=  42.25 /
&RAMP ID='RAMP_NORTH', T=1374., F=  47.48 /
&RAMP ID='RAMP_NORTH', T=1404., F=  47.29 /
&RAMP ID='RAMP_NORTH', T=1434., F=  47.41 /
&RAMP ID='RAMP_NORTH', T=1464., F=  47.51 /
&RAMP ID='RAMP_NORTH', T=1493., F=  47.22 /
&RAMP ID='RAMP_NORTH', T=1523., F=  47.08 /
&RAMP ID='RAMP_NORTH', T=1554., F=  46.78 /
&RAMP ID='RAMP_NORTH', T=1584., F=  46.92 /
&RAMP ID='RAMP_NORTH', T=1614., F=  47.31 /
&RAMP ID='RAMP_NORTH', T=1644., F=  47.48 /
&RAMP ID='RAMP_NORTH', T=1673., F=  47.42 /
&RAMP ID='RAMP_NORTH', T=1703., F=  47.08 /
&RAMP ID='RAMP_NORTH', T=1734., F=  47.10 /
&RAMP ID='RAMP_NORTH', T=1764., F=  47.18 /
&RAMP ID='RAMP_NORTH', T=1793., F=  47.42 /
&RAMP ID='RAMP_NORTH', T=1823., F=  47.24 /
&RAMP ID='RAMP_NORTH', T=1854., F=  47.22 /
&RAMP ID='RAMP_NORTH', T=1884., F=  47.09 /
&RAMP ID='RAMP_NORTH', T=1914., F=  47.51 /
&RAMP ID='RAMP_NORTH', T=1944., F=  47.60 /
&RAMP ID='RAMP_NORTH', T=1974., F=  47.44 /
&RAMP ID='RAMP_NORTH', T=2004., F=  46.97 /
&RAMP ID='RAMP_NORTH', T=2034., F=  47.05 /
&RAMP ID='RAMP_NORTH', T=2064., F=  47.31 /
&RAMP ID='RAMP_NORTH', T=2094., F=  47.15 /
&RAMP ID='RAMP_NORTH', T=2124., F=  46.97 /
&RAMP ID='RAMP_NORTH', T=2154., F=  47.06 /
&RAMP ID='RAMP_NORTH', T=2184., F=  47.11 /
&RAMP ID='RAMP_NORTH', T=2214., F=  47.05 /
&RAMP ID='RAMP_NORTH', T=2244., F=  47.01 /
&RAMP ID='RAMP_NORTH', T=2274., F=  47.51 /
&RAMP ID='RAMP_NORTH', T=2303., F=  47.60 /
 
&TAIL /
