&HEAD CHID='Test_318A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2360 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_10_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_101_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.127 /
&RAMP ID='RAMP_FIRE', T=   3., F=  0.347 /
&RAMP ID='RAMP_FIRE', T=  21., F=  1.435 /
&RAMP ID='RAMP_FIRE', T=  52., F=  2.392 /
&RAMP ID='RAMP_FIRE', T=  81., F=  2.732 /
&RAMP ID='RAMP_FIRE', T= 111., F=  2.788 /
&RAMP ID='RAMP_FIRE', T= 141., F=  2.552 /
&RAMP ID='RAMP_FIRE', T= 170., F=  2.604 /
&RAMP ID='RAMP_FIRE', T= 200., F=  1.835 /
&RAMP ID='RAMP_FIRE', T= 229., F=  1.497 /
&RAMP ID='RAMP_FIRE', T= 260., F=  1.551 /
&RAMP ID='RAMP_FIRE', T= 290., F=  2.182 /
&RAMP ID='RAMP_FIRE', T= 321., F=  2.784 /
&RAMP ID='RAMP_FIRE', T= 352., F=  3.063 /
&RAMP ID='RAMP_FIRE', T= 381., F=  2.941 /
&RAMP ID='RAMP_FIRE', T= 410., F=  2.300 /
&RAMP ID='RAMP_FIRE', T= 440., F=  2.157 /
&RAMP ID='RAMP_FIRE', T= 470., F=  2.805 /
&RAMP ID='RAMP_FIRE', T= 500., F=  2.903 /
&RAMP ID='RAMP_FIRE', T= 530., F=  2.933 /
&RAMP ID='RAMP_FIRE', T= 560., F=  3.237 /
&RAMP ID='RAMP_FIRE', T= 590., F=  2.990 /
&RAMP ID='RAMP_FIRE', T= 620., F=  2.561 /
&RAMP ID='RAMP_FIRE', T= 650., F=  2.452 /
&RAMP ID='RAMP_FIRE', T= 680., F=  2.557 /
&RAMP ID='RAMP_FIRE', T= 710., F=  2.438 /
&RAMP ID='RAMP_FIRE', T= 740., F=  2.016 /
&RAMP ID='RAMP_FIRE', T= 770., F=  2.198 /
&RAMP ID='RAMP_FIRE', T= 800., F=  1.738 /
&RAMP ID='RAMP_FIRE', T= 830., F=  2.064 /
&RAMP ID='RAMP_FIRE', T= 860., F=  2.329 /
&RAMP ID='RAMP_FIRE', T= 890., F=  2.530 /
&RAMP ID='RAMP_FIRE', T= 920., F=  3.449 /
&RAMP ID='RAMP_FIRE', T= 950., F=  2.654 /
&RAMP ID='RAMP_FIRE', T= 980., F=  3.104 /
&RAMP ID='RAMP_FIRE', T=1010., F=  3.615 /
&RAMP ID='RAMP_FIRE', T=1040., F=  4.049 /
&RAMP ID='RAMP_FIRE', T=1070., F=  3.163 /
&RAMP ID='RAMP_FIRE', T=1100., F=  3.190 /
&RAMP ID='RAMP_FIRE', T=1130., F=  4.246 /
&RAMP ID='RAMP_FIRE', T=1160., F=  4.004 /
&RAMP ID='RAMP_FIRE', T=1190., F=  2.626 /
&RAMP ID='RAMP_FIRE', T=1220., F=  1.691 /
&RAMP ID='RAMP_FIRE', T=1250., F=  0.711 /
&RAMP ID='RAMP_FIRE', T=1280., F=  1.037 /
&RAMP ID='RAMP_FIRE', T=1310., F=  0.788 /
&RAMP ID='RAMP_FIRE', T=1340., F=  0.849 /
&RAMP ID='RAMP_FIRE', T=1370., F=  0.355 /
&RAMP ID='RAMP_FIRE', T=1400., F=  0.095 /
&RAMP ID='RAMP_FIRE', T=1430., F=  0.095 /
&RAMP ID='RAMP_FIRE', T=1460., F=  0.095 /
&RAMP ID='RAMP_FIRE', T=1490., F=  0.095 /
&RAMP ID='RAMP_FIRE', T=1520., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1550., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1580., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1610., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1640., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1670., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1700., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1728., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1758., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1789., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1818., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1848., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1878., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1908., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1939., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=1968., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2000., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2030., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2059., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2088., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2118., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2150., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2180., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2210., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2240., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2270., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2300., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2330., F=  0.019 /
&RAMP ID='RAMP_FIRE', T=2360., F=  0.019 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.09 /
&RAMP ID='RAMP_SOUTH', T=   3., F=   0.36 /
&RAMP ID='RAMP_SOUTH', T=  21., F=   0.23 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.45 /
&RAMP ID='RAMP_SOUTH', T=  81., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 111., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T= 141., F=  16.25 /
&RAMP ID='RAMP_SOUTH', T= 170., F=  90.67 /
&RAMP ID='RAMP_SOUTH', T= 200., F= 105.32 /
&RAMP ID='RAMP_SOUTH', T= 229., F= 104.78 /
&RAMP ID='RAMP_SOUTH', T= 260., F= 104.35 /
&RAMP ID='RAMP_SOUTH', T= 290., F= 103.35 /
&RAMP ID='RAMP_SOUTH', T= 321., F= 103.77 /
&RAMP ID='RAMP_SOUTH', T= 352., F= 104.80 /
&RAMP ID='RAMP_SOUTH', T= 381., F= 104.33 /
&RAMP ID='RAMP_SOUTH', T= 410., F= 104.94 /
&RAMP ID='RAMP_SOUTH', T= 440., F= 104.49 /
&RAMP ID='RAMP_SOUTH', T= 470., F= 103.78 /
&RAMP ID='RAMP_SOUTH', T= 500., F= 104.26 /
&RAMP ID='RAMP_SOUTH', T= 530., F= 103.43 /
&RAMP ID='RAMP_SOUTH', T= 560., F= 103.80 /
&RAMP ID='RAMP_SOUTH', T= 590., F= 104.98 /
&RAMP ID='RAMP_SOUTH', T= 620., F= 103.57 /
&RAMP ID='RAMP_SOUTH', T= 650., F= 103.74 /
&RAMP ID='RAMP_SOUTH', T= 680., F= 104.73 /
&RAMP ID='RAMP_SOUTH', T= 710., F= 104.70 /
&RAMP ID='RAMP_SOUTH', T= 740., F= 104.69 /
&RAMP ID='RAMP_SOUTH', T= 770., F= 105.89 /
&RAMP ID='RAMP_SOUTH', T= 800., F= 105.62 /
&RAMP ID='RAMP_SOUTH', T= 830., F= 104.40 /
&RAMP ID='RAMP_SOUTH', T= 860., F= 104.45 /
&RAMP ID='RAMP_SOUTH', T= 890., F= 104.12 /
&RAMP ID='RAMP_SOUTH', T= 920., F= 104.39 /
&RAMP ID='RAMP_SOUTH', T= 950., F= 104.44 /
&RAMP ID='RAMP_SOUTH', T= 980., F= 103.51 /
&RAMP ID='RAMP_SOUTH', T=1010., F= 103.31 /
&RAMP ID='RAMP_SOUTH', T=1040., F= 103.85 /
&RAMP ID='RAMP_SOUTH', T=1070., F= 105.12 /
&RAMP ID='RAMP_SOUTH', T=1100., F= 103.60 /
&RAMP ID='RAMP_SOUTH', T=1130., F= 111.67 /
&RAMP ID='RAMP_SOUTH', T=1160., F= 143.38 /
&RAMP ID='RAMP_SOUTH', T=1190., F= 145.67 /
&RAMP ID='RAMP_SOUTH', T=1220., F= 152.19 /
&RAMP ID='RAMP_SOUTH', T=1250., F= 153.55 /
&RAMP ID='RAMP_SOUTH', T=1280., F= 154.97 /
&RAMP ID='RAMP_SOUTH', T=1310., F= 156.26 /
&RAMP ID='RAMP_SOUTH', T=1340., F= 156.76 /
&RAMP ID='RAMP_SOUTH', T=1370., F= 157.49 /
&RAMP ID='RAMP_SOUTH', T=1400., F= 158.02 /
&RAMP ID='RAMP_SOUTH', T=1430., F= 158.30 /
&RAMP ID='RAMP_SOUTH', T=1460., F= 158.33 /
&RAMP ID='RAMP_SOUTH', T=1490., F= 157.55 /
&RAMP ID='RAMP_SOUTH', T=1520., F= 157.55 /
&RAMP ID='RAMP_SOUTH', T=1550., F= 157.70 /
&RAMP ID='RAMP_SOUTH', T=1580., F= 157.99 /
&RAMP ID='RAMP_SOUTH', T=1610., F= 157.23 /
&RAMP ID='RAMP_SOUTH', T=1640., F= 158.50 /
&RAMP ID='RAMP_SOUTH', T=1670., F= 158.15 /
&RAMP ID='RAMP_SOUTH', T=1700., F= 157.89 /
&RAMP ID='RAMP_SOUTH', T=1728., F= 158.09 /
&RAMP ID='RAMP_SOUTH', T=1758., F= 158.05 /
&RAMP ID='RAMP_SOUTH', T=1789., F= 159.65 /
&RAMP ID='RAMP_SOUTH', T=1818., F= 158.54 /
&RAMP ID='RAMP_SOUTH', T=1848., F= 158.93 /
&RAMP ID='RAMP_SOUTH', T=1878., F= 158.94 /
&RAMP ID='RAMP_SOUTH', T=1908., F= 158.29 /
&RAMP ID='RAMP_SOUTH', T=1939., F= 171.73 /
&RAMP ID='RAMP_SOUTH', T=1968., F= 182.30 /
&RAMP ID='RAMP_SOUTH', T=2000., F= 182.96 /
&RAMP ID='RAMP_SOUTH', T=2030., F= 182.67 /
&RAMP ID='RAMP_SOUTH', T=2059., F= 182.15 /
&RAMP ID='RAMP_SOUTH', T=2088., F= 182.27 /
&RAMP ID='RAMP_SOUTH', T=2118., F= 182.11 /
&RAMP ID='RAMP_SOUTH', T=2150., F= 181.75 /
&RAMP ID='RAMP_SOUTH', T=2180., F= 182.58 /
&RAMP ID='RAMP_SOUTH', T=2210., F= 180.63 /
&RAMP ID='RAMP_SOUTH', T=2240., F= 181.77 /
&RAMP ID='RAMP_SOUTH', T=2270., F= 181.45 /
&RAMP ID='RAMP_SOUTH', T=2300., F= 174.55 /
&RAMP ID='RAMP_SOUTH', T=2330., F= 133.06 /
&RAMP ID='RAMP_SOUTH', T=2360., F= 120.72 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.13 /
&RAMP ID='RAMP_NORTH', T=   3., F=   0.40 /
&RAMP ID='RAMP_NORTH', T=  21., F=   0.50 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.37 /
&RAMP ID='RAMP_NORTH', T=  81., F=   0.64 /
&RAMP ID='RAMP_NORTH', T= 111., F=   0.29 /
&RAMP ID='RAMP_NORTH', T= 141., F=  16.47 /
&RAMP ID='RAMP_NORTH', T= 170., F=  78.70 /
&RAMP ID='RAMP_NORTH', T= 200., F=  98.53 /
&RAMP ID='RAMP_NORTH', T= 229., F= 101.43 /
&RAMP ID='RAMP_NORTH', T= 260., F= 101.85 /
&RAMP ID='RAMP_NORTH', T= 290., F= 102.36 /
&RAMP ID='RAMP_NORTH', T= 321., F= 102.10 /
&RAMP ID='RAMP_NORTH', T= 352., F= 102.79 /
&RAMP ID='RAMP_NORTH', T= 381., F= 103.45 /
&RAMP ID='RAMP_NORTH', T= 410., F= 103.56 /
&RAMP ID='RAMP_NORTH', T= 440., F= 103.40 /
&RAMP ID='RAMP_NORTH', T= 470., F= 102.57 /
&RAMP ID='RAMP_NORTH', T= 500., F= 102.82 /
&RAMP ID='RAMP_NORTH', T= 530., F= 103.14 /
&RAMP ID='RAMP_NORTH', T= 560., F= 103.76 /
&RAMP ID='RAMP_NORTH', T= 590., F= 103.46 /
&RAMP ID='RAMP_NORTH', T= 620., F= 103.39 /
&RAMP ID='RAMP_NORTH', T= 650., F= 103.97 /
&RAMP ID='RAMP_NORTH', T= 680., F= 104.13 /
&RAMP ID='RAMP_NORTH', T= 710., F= 103.93 /
&RAMP ID='RAMP_NORTH', T= 740., F= 104.07 /
&RAMP ID='RAMP_NORTH', T= 770., F= 104.12 /
&RAMP ID='RAMP_NORTH', T= 800., F= 104.16 /
&RAMP ID='RAMP_NORTH', T= 830., F= 103.91 /
&RAMP ID='RAMP_NORTH', T= 860., F= 104.66 /
&RAMP ID='RAMP_NORTH', T= 890., F= 104.68 /
&RAMP ID='RAMP_NORTH', T= 920., F= 104.62 /
&RAMP ID='RAMP_NORTH', T= 950., F= 104.73 /
&RAMP ID='RAMP_NORTH', T= 980., F= 105.00 /
&RAMP ID='RAMP_NORTH', T=1010., F= 105.00 /
&RAMP ID='RAMP_NORTH', T=1040., F= 104.65 /
&RAMP ID='RAMP_NORTH', T=1070., F= 104.75 /
&RAMP ID='RAMP_NORTH', T=1100., F= 104.84 /
&RAMP ID='RAMP_NORTH', T=1130., F= 118.02 /
&RAMP ID='RAMP_NORTH', T=1160., F= 149.34 /
&RAMP ID='RAMP_NORTH', T=1190., F= 153.97 /
&RAMP ID='RAMP_NORTH', T=1220., F= 153.12 /
&RAMP ID='RAMP_NORTH', T=1250., F= 152.85 /
&RAMP ID='RAMP_NORTH', T=1280., F= 152.43 /
&RAMP ID='RAMP_NORTH', T=1310., F= 152.45 /
&RAMP ID='RAMP_NORTH', T=1340., F= 152.18 /
&RAMP ID='RAMP_NORTH', T=1370., F= 152.03 /
&RAMP ID='RAMP_NORTH', T=1400., F= 151.89 /
&RAMP ID='RAMP_NORTH', T=1430., F= 152.14 /
&RAMP ID='RAMP_NORTH', T=1460., F= 152.53 /
&RAMP ID='RAMP_NORTH', T=1490., F= 152.59 /
&RAMP ID='RAMP_NORTH', T=1520., F= 152.49 /
&RAMP ID='RAMP_NORTH', T=1550., F= 152.36 /
&RAMP ID='RAMP_NORTH', T=1580., F= 151.89 /
&RAMP ID='RAMP_NORTH', T=1610., F= 151.13 /
&RAMP ID='RAMP_NORTH', T=1640., F= 151.15 /
&RAMP ID='RAMP_NORTH', T=1670., F= 151.17 /
&RAMP ID='RAMP_NORTH', T=1700., F= 151.47 /
&RAMP ID='RAMP_NORTH', T=1728., F= 151.72 /
&RAMP ID='RAMP_NORTH', T=1758., F= 152.21 /
&RAMP ID='RAMP_NORTH', T=1789., F= 152.32 /
&RAMP ID='RAMP_NORTH', T=1818., F= 151.45 /
&RAMP ID='RAMP_NORTH', T=1848., F= 151.48 /
&RAMP ID='RAMP_NORTH', T=1878., F= 150.83 /
&RAMP ID='RAMP_NORTH', T=1908., F= 151.19 /
&RAMP ID='RAMP_NORTH', T=1939., F= 149.87 /
&RAMP ID='RAMP_NORTH', T=1968., F= 149.59 /
&RAMP ID='RAMP_NORTH', T=2000., F= 149.30 /
&RAMP ID='RAMP_NORTH', T=2030., F= 149.16 /
&RAMP ID='RAMP_NORTH', T=2059., F= 148.68 /
&RAMP ID='RAMP_NORTH', T=2088., F= 148.34 /
&RAMP ID='RAMP_NORTH', T=2118., F= 149.05 /
&RAMP ID='RAMP_NORTH', T=2150., F= 149.12 /
&RAMP ID='RAMP_NORTH', T=2180., F= 148.97 /
&RAMP ID='RAMP_NORTH', T=2210., F= 149.34 /
&RAMP ID='RAMP_NORTH', T=2240., F= 148.93 /
&RAMP ID='RAMP_NORTH', T=2270., F= 148.93 /
&RAMP ID='RAMP_NORTH', T=2300., F= 148.32 /
&RAMP ID='RAMP_NORTH', T=2330., F= 130.03 /
&RAMP ID='RAMP_NORTH', T=2360., F= 116.52 /
 
&TAIL /
