&HEAD CHID='Test_319A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1490 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_10_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_102_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   5., F=  0.081 /
&RAMP ID='RAMP_FIRE', T=  24., F=  0.302 /
&RAMP ID='RAMP_FIRE', T=  54., F=  0.890 /
&RAMP ID='RAMP_FIRE', T=  84., F=  1.736 /
&RAMP ID='RAMP_FIRE', T= 114., F=  2.626 /
&RAMP ID='RAMP_FIRE', T= 144., F=  3.009 /
&RAMP ID='RAMP_FIRE', T= 174., F=  4.014 /
&RAMP ID='RAMP_FIRE', T= 204., F=  4.601 /
&RAMP ID='RAMP_FIRE', T= 234., F=  4.296 /
&RAMP ID='RAMP_FIRE', T= 264., F=  3.840 /
&RAMP ID='RAMP_FIRE', T= 294., F=  3.074 /
&RAMP ID='RAMP_FIRE', T= 324., F=  1.996 /
&RAMP ID='RAMP_FIRE', T= 354., F=  1.313 /
&RAMP ID='RAMP_FIRE', T= 384., F=  1.734 /
&RAMP ID='RAMP_FIRE', T= 414., F=  2.212 /
&RAMP ID='RAMP_FIRE', T= 444., F=  2.211 /
&RAMP ID='RAMP_FIRE', T= 474., F=  1.869 /
&RAMP ID='RAMP_FIRE', T= 504., F=  2.351 /
&RAMP ID='RAMP_FIRE', T= 534., F=  2.340 /
&RAMP ID='RAMP_FIRE', T= 564., F=  1.873 /
&RAMP ID='RAMP_FIRE', T= 594., F=  1.761 /
&RAMP ID='RAMP_FIRE', T= 624., F=  2.072 /
&RAMP ID='RAMP_FIRE', T= 654., F=  1.978 /
&RAMP ID='RAMP_FIRE', T= 684., F=  2.039 /
&RAMP ID='RAMP_FIRE', T= 714., F=  2.083 /
&RAMP ID='RAMP_FIRE', T= 744., F=  1.458 /
&RAMP ID='RAMP_FIRE', T= 774., F=  1.873 /
&RAMP ID='RAMP_FIRE', T= 804., F=  1.995 /
&RAMP ID='RAMP_FIRE', T= 834., F=  2.235 /
&RAMP ID='RAMP_FIRE', T= 864., F=  3.254 /
&RAMP ID='RAMP_FIRE', T= 894., F=  3.835 /
&RAMP ID='RAMP_FIRE', T= 924., F=  3.966 /
&RAMP ID='RAMP_FIRE', T= 954., F=  3.287 /
&RAMP ID='RAMP_FIRE', T= 984., F=  3.164 /
&RAMP ID='RAMP_FIRE', T=1014., F=  2.580 /
&RAMP ID='RAMP_FIRE', T=1044., F=  2.050 /
&RAMP ID='RAMP_FIRE', T=1074., F=  2.540 /
&RAMP ID='RAMP_FIRE', T=1104., F=  3.050 /
&RAMP ID='RAMP_FIRE', T=1134., F=  3.689 /
&RAMP ID='RAMP_FIRE', T=1164., F=  3.172 /
&RAMP ID='RAMP_FIRE', T=1194., F=  3.071 /
&RAMP ID='RAMP_FIRE', T=1224., F=  1.127 /
&RAMP ID='RAMP_FIRE', T=1254., F=  0.274 /
&RAMP ID='RAMP_FIRE', T=1284., F=  0.096 /
&RAMP ID='RAMP_FIRE', T=1314., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1344., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1374., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1404., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1434., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1464., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1494., F=  0.039 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.42 /
&RAMP ID='RAMP_SOUTH', T=   5., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  24., F=   0.09 /
&RAMP ID='RAMP_SOUTH', T=  54., F=   0.61 /
&RAMP ID='RAMP_SOUTH', T=  84., F=   0.15 /
&RAMP ID='RAMP_SOUTH', T= 114., F=   0.09 /
&RAMP ID='RAMP_SOUTH', T= 144., F=  19.23 /
&RAMP ID='RAMP_SOUTH', T= 174., F=  70.29 /
&RAMP ID='RAMP_SOUTH', T= 204., F=  83.53 /
&RAMP ID='RAMP_SOUTH', T= 234., F=  84.74 /
&RAMP ID='RAMP_SOUTH', T= 264., F=  84.21 /
&RAMP ID='RAMP_SOUTH', T= 294., F=  83.86 /
&RAMP ID='RAMP_SOUTH', T= 324., F=  84.03 /
&RAMP ID='RAMP_SOUTH', T= 354., F=  84.32 /
&RAMP ID='RAMP_SOUTH', T= 384., F=  84.30 /
&RAMP ID='RAMP_SOUTH', T= 414., F=  84.09 /
&RAMP ID='RAMP_SOUTH', T= 444., F=  84.97 /
&RAMP ID='RAMP_SOUTH', T= 474., F=  84.49 /
&RAMP ID='RAMP_SOUTH', T= 504., F=  84.89 /
&RAMP ID='RAMP_SOUTH', T= 534., F=  84.51 /
&RAMP ID='RAMP_SOUTH', T= 564., F=  84.76 /
&RAMP ID='RAMP_SOUTH', T= 594., F=  85.18 /
&RAMP ID='RAMP_SOUTH', T= 624., F=  84.79 /
&RAMP ID='RAMP_SOUTH', T= 654., F=  84.50 /
&RAMP ID='RAMP_SOUTH', T= 684., F=  84.09 /
&RAMP ID='RAMP_SOUTH', T= 714., F=  84.59 /
&RAMP ID='RAMP_SOUTH', T= 744., F=  84.29 /
&RAMP ID='RAMP_SOUTH', T= 774., F=  82.43 /
&RAMP ID='RAMP_SOUTH', T= 804., F=  83.59 /
&RAMP ID='RAMP_SOUTH', T= 834., F=  83.60 /
&RAMP ID='RAMP_SOUTH', T= 864., F=  90.60 /
&RAMP ID='RAMP_SOUTH', T= 894., F= 106.47 /
&RAMP ID='RAMP_SOUTH', T= 924., F= 107.81 /
&RAMP ID='RAMP_SOUTH', T= 954., F= 108.71 /
&RAMP ID='RAMP_SOUTH', T= 984., F= 104.48 /
&RAMP ID='RAMP_SOUTH', T=1014., F= 107.63 /
&RAMP ID='RAMP_SOUTH', T=1044., F= 107.16 /
&RAMP ID='RAMP_SOUTH', T=1074., F= 107.65 /
&RAMP ID='RAMP_SOUTH', T=1104., F= 108.18 /
&RAMP ID='RAMP_SOUTH', T=1134., F= 108.61 /
&RAMP ID='RAMP_SOUTH', T=1164., F= 106.96 /
&RAMP ID='RAMP_SOUTH', T=1194., F= 107.57 /
&RAMP ID='RAMP_SOUTH', T=1224., F= 108.07 /
&RAMP ID='RAMP_SOUTH', T=1254., F= 109.52 /
&RAMP ID='RAMP_SOUTH', T=1284., F= 109.02 /
&RAMP ID='RAMP_SOUTH', T=1314., F= 108.60 /
&RAMP ID='RAMP_SOUTH', T=1344., F= 109.26 /
&RAMP ID='RAMP_SOUTH', T=1374., F= 110.27 /
&RAMP ID='RAMP_SOUTH', T=1404., F= 109.16 /
&RAMP ID='RAMP_SOUTH', T=1434., F= 108.33 /
&RAMP ID='RAMP_SOUTH', T=1464., F= 109.31 /
&RAMP ID='RAMP_SOUTH', T=1494., F= 109.67 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.97 /
&RAMP ID='RAMP_NORTH', T=   5., F=   0.30 /
&RAMP ID='RAMP_NORTH', T=  24., F=   0.87 /
&RAMP ID='RAMP_NORTH', T=  54., F=   0.51 /
&RAMP ID='RAMP_NORTH', T=  84., F=   0.63 /
&RAMP ID='RAMP_NORTH', T= 114., F=   0.67 /
&RAMP ID='RAMP_NORTH', T= 144., F=  16.36 /
&RAMP ID='RAMP_NORTH', T= 174., F=  64.19 /
&RAMP ID='RAMP_NORTH', T= 204., F=  84.65 /
&RAMP ID='RAMP_NORTH', T= 234., F=  85.79 /
&RAMP ID='RAMP_NORTH', T= 264., F=  85.91 /
&RAMP ID='RAMP_NORTH', T= 294., F=  85.72 /
&RAMP ID='RAMP_NORTH', T= 324., F=  86.49 /
&RAMP ID='RAMP_NORTH', T= 354., F=  86.39 /
&RAMP ID='RAMP_NORTH', T= 384., F=  86.34 /
&RAMP ID='RAMP_NORTH', T= 414., F=  86.15 /
&RAMP ID='RAMP_NORTH', T= 444., F=  86.17 /
&RAMP ID='RAMP_NORTH', T= 474., F=  86.24 /
&RAMP ID='RAMP_NORTH', T= 504., F=  86.21 /
&RAMP ID='RAMP_NORTH', T= 534., F=  86.31 /
&RAMP ID='RAMP_NORTH', T= 564., F=  86.49 /
&RAMP ID='RAMP_NORTH', T= 594., F=  86.79 /
&RAMP ID='RAMP_NORTH', T= 624., F=  86.63 /
&RAMP ID='RAMP_NORTH', T= 654., F=  86.58 /
&RAMP ID='RAMP_NORTH', T= 684., F=  86.68 /
&RAMP ID='RAMP_NORTH', T= 714., F=  86.39 /
&RAMP ID='RAMP_NORTH', T= 744., F=  86.43 /
&RAMP ID='RAMP_NORTH', T= 774., F=  86.58 /
&RAMP ID='RAMP_NORTH', T= 804., F=  86.39 /
&RAMP ID='RAMP_NORTH', T= 834., F=  86.41 /
&RAMP ID='RAMP_NORTH', T= 864., F=  93.75 /
&RAMP ID='RAMP_NORTH', T= 894., F= 111.29 /
&RAMP ID='RAMP_NORTH', T= 924., F= 113.76 /
&RAMP ID='RAMP_NORTH', T= 954., F= 113.72 /
&RAMP ID='RAMP_NORTH', T= 984., F= 109.51 /
&RAMP ID='RAMP_NORTH', T=1014., F= 111.52 /
&RAMP ID='RAMP_NORTH', T=1044., F= 114.00 /
&RAMP ID='RAMP_NORTH', T=1074., F= 114.05 /
&RAMP ID='RAMP_NORTH', T=1104., F= 113.87 /
&RAMP ID='RAMP_NORTH', T=1134., F= 113.32 /
&RAMP ID='RAMP_NORTH', T=1164., F= 113.55 /
&RAMP ID='RAMP_NORTH', T=1194., F= 114.06 /
&RAMP ID='RAMP_NORTH', T=1224., F= 114.07 /
&RAMP ID='RAMP_NORTH', T=1254., F= 114.44 /
&RAMP ID='RAMP_NORTH', T=1284., F= 113.52 /
&RAMP ID='RAMP_NORTH', T=1314., F= 113.66 /
&RAMP ID='RAMP_NORTH', T=1344., F= 113.90 /
&RAMP ID='RAMP_NORTH', T=1374., F= 114.30 /
&RAMP ID='RAMP_NORTH', T=1404., F= 114.10 /
&RAMP ID='RAMP_NORTH', T=1434., F= 113.55 /
&RAMP ID='RAMP_NORTH', T=1464., F= 113.27 /
&RAMP ID='RAMP_NORTH', T=1494., F= 114.06 /
 
&TAIL /
