&HEAD CHID='Test_320A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=690 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_10_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_102_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   3., F=  0.556 /
&RAMP ID='RAMP_FIRE', T=  20., F=  2.110 /
&RAMP ID='RAMP_FIRE', T=  50., F=  4.178 /
&RAMP ID='RAMP_FIRE', T=  80., F=  3.314 /
&RAMP ID='RAMP_FIRE', T= 110., F=  2.563 /
&RAMP ID='RAMP_FIRE', T= 140., F=  1.944 /
&RAMP ID='RAMP_FIRE', T= 170., F=  2.928 /
&RAMP ID='RAMP_FIRE', T= 200., F=  3.818 /
&RAMP ID='RAMP_FIRE', T= 230., F=  5.140 /
&RAMP ID='RAMP_FIRE', T= 260., F=  3.701 /
&RAMP ID='RAMP_FIRE', T= 290., F=  4.079 /
&RAMP ID='RAMP_FIRE', T= 320., F=  5.284 /
&RAMP ID='RAMP_FIRE', T= 350., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 379., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 409., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 440., F=  0.178 /
&RAMP ID='RAMP_FIRE', T= 470., F=  0.078 /
&RAMP ID='RAMP_FIRE', T= 500., F=  0.370 /
&RAMP ID='RAMP_FIRE', T= 530., F=  0.305 /
&RAMP ID='RAMP_FIRE', T= 560., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 590., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 620., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 650., F=  0.176 /
&RAMP ID='RAMP_FIRE', T= 680., F=  0.140 /
&RAMP ID='RAMP_FIRE', T= 696., F=  0.000 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   1.03 /
&RAMP ID='RAMP_SOUTH', T=   3., F=   0.79 /
&RAMP ID='RAMP_SOUTH', T=  20., F=   0.82 /
&RAMP ID='RAMP_SOUTH', T=  50., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=  80., F=   0.52 /
&RAMP ID='RAMP_SOUTH', T= 110., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 140., F=  24.09 /
&RAMP ID='RAMP_SOUTH', T= 170., F= 123.33 /
&RAMP ID='RAMP_SOUTH', T= 200., F= 158.05 /
&RAMP ID='RAMP_SOUTH', T= 230., F= 158.22 /
&RAMP ID='RAMP_SOUTH', T= 260., F= 157.51 /
&RAMP ID='RAMP_SOUTH', T= 290., F= 157.18 /
&RAMP ID='RAMP_SOUTH', T= 320., F= 157.72 /
&RAMP ID='RAMP_SOUTH', T= 350., F= 155.48 /
&RAMP ID='RAMP_SOUTH', T= 379., F= 156.45 /
&RAMP ID='RAMP_SOUTH', T= 409., F= 157.03 /
&RAMP ID='RAMP_SOUTH', T= 440., F= 158.98 /
&RAMP ID='RAMP_SOUTH', T= 470., F= 160.53 /
&RAMP ID='RAMP_SOUTH', T= 500., F= 160.72 /
&RAMP ID='RAMP_SOUTH', T= 530., F= 160.31 /
&RAMP ID='RAMP_SOUTH', T= 560., F= 161.47 /
&RAMP ID='RAMP_SOUTH', T= 590., F= 160.70 /
&RAMP ID='RAMP_SOUTH', T= 620., F= 161.81 /
&RAMP ID='RAMP_SOUTH', T= 650., F= 160.75 /
&RAMP ID='RAMP_SOUTH', T= 680., F= 161.71 /
&RAMP ID='RAMP_SOUTH', T= 696., F= 161.74 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.44 /
&RAMP ID='RAMP_NORTH', T=   3., F=   0.48 /
&RAMP ID='RAMP_NORTH', T=  20., F=   1.50 /
&RAMP ID='RAMP_NORTH', T=  50., F=   1.12 /
&RAMP ID='RAMP_NORTH', T=  80., F=   1.60 /
&RAMP ID='RAMP_NORTH', T= 110., F=   1.11 /
&RAMP ID='RAMP_NORTH', T= 140., F=  20.36 /
&RAMP ID='RAMP_NORTH', T= 170., F= 112.34 /
&RAMP ID='RAMP_NORTH', T= 200., F= 157.63 /
&RAMP ID='RAMP_NORTH', T= 230., F= 161.40 /
&RAMP ID='RAMP_NORTH', T= 260., F= 160.32 /
&RAMP ID='RAMP_NORTH', T= 290., F= 160.03 /
&RAMP ID='RAMP_NORTH', T= 320., F= 160.06 /
&RAMP ID='RAMP_NORTH', T= 350., F= 157.80 /
&RAMP ID='RAMP_NORTH', T= 379., F= 157.47 /
&RAMP ID='RAMP_NORTH', T= 409., F= 156.88 /
&RAMP ID='RAMP_NORTH', T= 440., F= 157.99 /
&RAMP ID='RAMP_NORTH', T= 470., F= 158.71 /
&RAMP ID='RAMP_NORTH', T= 500., F= 158.04 /
&RAMP ID='RAMP_NORTH', T= 530., F= 158.81 /
&RAMP ID='RAMP_NORTH', T= 560., F= 157.66 /
&RAMP ID='RAMP_NORTH', T= 590., F= 157.79 /
&RAMP ID='RAMP_NORTH', T= 620., F= 158.26 /
&RAMP ID='RAMP_NORTH', T= 650., F= 158.26 /
&RAMP ID='RAMP_NORTH', T= 680., F= 157.98 /
&RAMP ID='RAMP_NORTH', T= 696., F= 158.08 /
 
&TAIL /
