&HEAD CHID='Test_321A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2480 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_9_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,0, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.128 /
&RAMP ID='RAMP_FIRE', T=   6., F=  0.387 /
&RAMP ID='RAMP_FIRE', T=  26., F=  1.922 /
&RAMP ID='RAMP_FIRE', T=  56., F=  2.855 /
&RAMP ID='RAMP_FIRE', T=  86., F=  3.335 /
&RAMP ID='RAMP_FIRE', T= 114., F=  3.272 /
&RAMP ID='RAMP_FIRE', T= 143., F=  2.785 /
&RAMP ID='RAMP_FIRE', T= 173., F=  3.043 /
&RAMP ID='RAMP_FIRE', T= 204., F=  3.725 /
&RAMP ID='RAMP_FIRE', T= 234., F=  3.957 /
&RAMP ID='RAMP_FIRE', T= 264., F=  3.873 /
&RAMP ID='RAMP_FIRE', T= 295., F=  3.900 /
&RAMP ID='RAMP_FIRE', T= 326., F=  3.655 /
&RAMP ID='RAMP_FIRE', T= 356., F=  3.465 /
&RAMP ID='RAMP_FIRE', T= 386., F=  3.327 /
&RAMP ID='RAMP_FIRE', T= 416., F=  3.692 /
&RAMP ID='RAMP_FIRE', T= 446., F=  4.066 /
&RAMP ID='RAMP_FIRE', T= 476., F=  4.108 /
&RAMP ID='RAMP_FIRE', T= 506., F=  3.963 /
&RAMP ID='RAMP_FIRE', T= 536., F=  3.390 /
&RAMP ID='RAMP_FIRE', T= 566., F=  3.571 /
&RAMP ID='RAMP_FIRE', T= 596., F=  3.397 /
&RAMP ID='RAMP_FIRE', T= 625., F=  3.522 /
&RAMP ID='RAMP_FIRE', T= 656., F=  3.941 /
&RAMP ID='RAMP_FIRE', T= 686., F=  4.002 /
&RAMP ID='RAMP_FIRE', T= 716., F=  3.806 /
&RAMP ID='RAMP_FIRE', T= 746., F=  3.958 /
&RAMP ID='RAMP_FIRE', T= 776., F=  3.934 /
&RAMP ID='RAMP_FIRE', T= 806., F=  3.947 /
&RAMP ID='RAMP_FIRE', T= 836., F=  3.403 /
&RAMP ID='RAMP_FIRE', T= 866., F=  3.845 /
&RAMP ID='RAMP_FIRE', T= 896., F=  3.873 /
&RAMP ID='RAMP_FIRE', T= 926., F=  4.008 /
&RAMP ID='RAMP_FIRE', T= 956., F=  3.998 /
&RAMP ID='RAMP_FIRE', T= 985., F=  3.655 /
&RAMP ID='RAMP_FIRE', T=1014., F=  3.967 /
&RAMP ID='RAMP_FIRE', T=1044., F=  3.796 /
&RAMP ID='RAMP_FIRE', T=1074., F=  3.593 /
&RAMP ID='RAMP_FIRE', T=1105., F=  3.052 /
&RAMP ID='RAMP_FIRE', T=1136., F=  2.750 /
&RAMP ID='RAMP_FIRE', T=1166., F=  3.270 /
&RAMP ID='RAMP_FIRE', T=1196., F=  3.451 /
&RAMP ID='RAMP_FIRE', T=1226., F=  4.184 /
&RAMP ID='RAMP_FIRE', T=1256., F=  2.998 /
&RAMP ID='RAMP_FIRE', T=1286., F=  3.994 /
&RAMP ID='RAMP_FIRE', T=1316., F=  3.286 /
&RAMP ID='RAMP_FIRE', T=1346., F=  4.228 /
&RAMP ID='RAMP_FIRE', T=1376., F=  4.128 /
&RAMP ID='RAMP_FIRE', T=1406., F=  4.704 /
&RAMP ID='RAMP_FIRE', T=1436., F=  5.005 /
&RAMP ID='RAMP_FIRE', T=1466., F=  5.111 /
&RAMP ID='RAMP_FIRE', T=1496., F=  3.658 /
&RAMP ID='RAMP_FIRE', T=1526., F=  1.863 /
&RAMP ID='RAMP_FIRE', T=1556., F=  0.921 /
&RAMP ID='RAMP_FIRE', T=1586., F=  0.233 /
&RAMP ID='RAMP_FIRE', T=1616., F=  0.215 /
&RAMP ID='RAMP_FIRE', T=1645., F=  0.296 /
&RAMP ID='RAMP_FIRE', T=1675., F=  0.474 /
&RAMP ID='RAMP_FIRE', T=1706., F=  0.485 /
&RAMP ID='RAMP_FIRE', T=1735., F=  0.775 /
&RAMP ID='RAMP_FIRE', T=1765., F=  0.923 /
&RAMP ID='RAMP_FIRE', T=1796., F=  0.408 /
&RAMP ID='RAMP_FIRE', T=1826., F=  0.612 /
&RAMP ID='RAMP_FIRE', T=1856., F=  1.156 /
&RAMP ID='RAMP_FIRE', T=1885., F=  0.509 /
&RAMP ID='RAMP_FIRE', T=1915., F=  0.145 /
&RAMP ID='RAMP_FIRE', T=1946., F=  0.145 /
&RAMP ID='RAMP_FIRE', T=1975., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2004., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2034., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2065., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2096., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2125., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2152., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2183., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2215., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2244., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2274., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2304., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2334., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2364., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2394., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2424., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2454., F=  0.011 /
&RAMP ID='RAMP_FIRE', T=2484., F=  0.011 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.11 /
&RAMP ID='RAMP_SOUTH', T=   6., F=   0.20 /
&RAMP ID='RAMP_SOUTH', T=  26., F=   0.19 /
&RAMP ID='RAMP_SOUTH', T=  56., F=   0.35 /
&RAMP ID='RAMP_SOUTH', T=  86., F=   0.24 /
&RAMP ID='RAMP_SOUTH', T= 114., F=   0.39 /
&RAMP ID='RAMP_SOUTH', T= 143., F=   0.35 /
&RAMP ID='RAMP_SOUTH', T= 173., F=   0.35 /
&RAMP ID='RAMP_SOUTH', T= 204., F=   0.35 /
&RAMP ID='RAMP_SOUTH', T= 234., F=   0.45 /
&RAMP ID='RAMP_SOUTH', T= 264., F=   0.35 /
&RAMP ID='RAMP_SOUTH', T= 295., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T= 326., F=   0.34 /
&RAMP ID='RAMP_SOUTH', T= 356., F=   2.48 /
&RAMP ID='RAMP_SOUTH', T= 386., F=   5.61 /
&RAMP ID='RAMP_SOUTH', T= 416., F=   5.19 /
&RAMP ID='RAMP_SOUTH', T= 446., F=   5.42 /
&RAMP ID='RAMP_SOUTH', T= 476., F=   5.37 /
&RAMP ID='RAMP_SOUTH', T= 506., F=   4.92 /
&RAMP ID='RAMP_SOUTH', T= 536., F=   4.89 /
&RAMP ID='RAMP_SOUTH', T= 566., F=   4.36 /
&RAMP ID='RAMP_SOUTH', T= 596., F=   4.82 /
&RAMP ID='RAMP_SOUTH', T= 625., F=   4.43 /
&RAMP ID='RAMP_SOUTH', T= 656., F=   4.51 /
&RAMP ID='RAMP_SOUTH', T= 686., F=   4.26 /
&RAMP ID='RAMP_SOUTH', T= 716., F=   4.15 /
&RAMP ID='RAMP_SOUTH', T= 746., F=   4.44 /
&RAMP ID='RAMP_SOUTH', T= 776., F=   4.26 /
&RAMP ID='RAMP_SOUTH', T= 806., F=   3.97 /
&RAMP ID='RAMP_SOUTH', T= 836., F=   4.11 /
&RAMP ID='RAMP_SOUTH', T= 866., F=   4.27 /
&RAMP ID='RAMP_SOUTH', T= 896., F=   3.99 /
&RAMP ID='RAMP_SOUTH', T= 926., F=   4.35 /
&RAMP ID='RAMP_SOUTH', T= 956., F=   4.66 /
&RAMP ID='RAMP_SOUTH', T= 985., F=   4.30 /
&RAMP ID='RAMP_SOUTH', T=1014., F=   4.65 /
&RAMP ID='RAMP_SOUTH', T=1044., F=   4.60 /
&RAMP ID='RAMP_SOUTH', T=1074., F=   4.30 /
&RAMP ID='RAMP_SOUTH', T=1105., F=   4.09 /
&RAMP ID='RAMP_SOUTH', T=1136., F=   4.37 /
&RAMP ID='RAMP_SOUTH', T=1166., F=   4.69 /
&RAMP ID='RAMP_SOUTH', T=1196., F=   4.32 /
&RAMP ID='RAMP_SOUTH', T=1226., F=   4.20 /
&RAMP ID='RAMP_SOUTH', T=1256., F=   4.67 /
&RAMP ID='RAMP_SOUTH', T=1286., F=   4.89 /
&RAMP ID='RAMP_SOUTH', T=1316., F=   4.71 /
&RAMP ID='RAMP_SOUTH', T=1346., F=   4.80 /
&RAMP ID='RAMP_SOUTH', T=1376., F=   4.53 /
&RAMP ID='RAMP_SOUTH', T=1406., F=   4.84 /
&RAMP ID='RAMP_SOUTH', T=1436., F=   4.79 /
&RAMP ID='RAMP_SOUTH', T=1466., F=   4.50 /
&RAMP ID='RAMP_SOUTH', T=1496., F=   4.31 /
&RAMP ID='RAMP_SOUTH', T=1526., F=   4.00 /
&RAMP ID='RAMP_SOUTH', T=1556., F=   3.74 /
&RAMP ID='RAMP_SOUTH', T=1586., F=   3.19 /
&RAMP ID='RAMP_SOUTH', T=1616., F=   2.90 /
&RAMP ID='RAMP_SOUTH', T=1645., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1675., F=   2.47 /
&RAMP ID='RAMP_SOUTH', T=1706., F=   2.41 /
&RAMP ID='RAMP_SOUTH', T=1735., F=   2.23 /
&RAMP ID='RAMP_SOUTH', T=1765., F=   2.24 /
&RAMP ID='RAMP_SOUTH', T=1796., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T=1826., F=   2.10 /
&RAMP ID='RAMP_SOUTH', T=1856., F=   2.30 /
&RAMP ID='RAMP_SOUTH', T=1885., F=   2.01 /
&RAMP ID='RAMP_SOUTH', T=1915., F=   2.43 /
&RAMP ID='RAMP_SOUTH', T=1946., F=   1.84 /
&RAMP ID='RAMP_SOUTH', T=1975., F=   1.59 /
&RAMP ID='RAMP_SOUTH', T=2004., F=   2.18 /
&RAMP ID='RAMP_SOUTH', T=2034., F=   1.81 /
&RAMP ID='RAMP_SOUTH', T=2065., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=2096., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=2125., F=   1.82 /
&RAMP ID='RAMP_SOUTH', T=2152., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T=2183., F=   1.25 /
&RAMP ID='RAMP_SOUTH', T=2215., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=2244., F=   1.40 /
&RAMP ID='RAMP_SOUTH', T=2274., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=2304., F=   1.35 /
&RAMP ID='RAMP_SOUTH', T=2334., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=2364., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2394., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2424., F=   1.39 /
&RAMP ID='RAMP_SOUTH', T=2454., F=   1.04 /
&RAMP ID='RAMP_SOUTH', T=2484., F=   1.08 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.65 /
&RAMP ID='RAMP_NORTH', T=   6., F=   0.70 /
&RAMP ID='RAMP_NORTH', T=  26., F=   0.85 /
&RAMP ID='RAMP_NORTH', T=  56., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=  86., F=   0.79 /
&RAMP ID='RAMP_NORTH', T= 114., F=   0.79 /
&RAMP ID='RAMP_NORTH', T= 143., F=   6.62 /
&RAMP ID='RAMP_NORTH', T= 173., F=  35.54 /
&RAMP ID='RAMP_NORTH', T= 204., F=  42.24 /
&RAMP ID='RAMP_NORTH', T= 234., F=  42.33 /
&RAMP ID='RAMP_NORTH', T= 264., F=  43.06 /
&RAMP ID='RAMP_NORTH', T= 295., F=  43.48 /
&RAMP ID='RAMP_NORTH', T= 326., F=  43.70 /
&RAMP ID='RAMP_NORTH', T= 356., F=  42.10 /
&RAMP ID='RAMP_NORTH', T= 386., F=  43.19 /
&RAMP ID='RAMP_NORTH', T= 416., F=  44.45 /
&RAMP ID='RAMP_NORTH', T= 446., F=  44.53 /
&RAMP ID='RAMP_NORTH', T= 476., F=  44.87 /
&RAMP ID='RAMP_NORTH', T= 506., F=  44.76 /
&RAMP ID='RAMP_NORTH', T= 536., F=  44.20 /
&RAMP ID='RAMP_NORTH', T= 566., F=  44.28 /
&RAMP ID='RAMP_NORTH', T= 596., F=  42.13 /
&RAMP ID='RAMP_NORTH', T= 625., F=  40.33 /
&RAMP ID='RAMP_NORTH', T= 656., F=  40.94 /
&RAMP ID='RAMP_NORTH', T= 686., F=  41.42 /
&RAMP ID='RAMP_NORTH', T= 716., F=  42.13 /
&RAMP ID='RAMP_NORTH', T= 746., F=  42.24 /
&RAMP ID='RAMP_NORTH', T= 776., F=  42.31 /
&RAMP ID='RAMP_NORTH', T= 806., F=  41.67 /
&RAMP ID='RAMP_NORTH', T= 836., F=  41.18 /
&RAMP ID='RAMP_NORTH', T= 866., F=  40.68 /
&RAMP ID='RAMP_NORTH', T= 896., F=  40.75 /
&RAMP ID='RAMP_NORTH', T= 926., F=  40.47 /
&RAMP ID='RAMP_NORTH', T= 956., F=  38.74 /
&RAMP ID='RAMP_NORTH', T= 985., F=  38.02 /
&RAMP ID='RAMP_NORTH', T=1014., F=  37.67 /
&RAMP ID='RAMP_NORTH', T=1044., F=  38.13 /
&RAMP ID='RAMP_NORTH', T=1074., F=  38.19 /
&RAMP ID='RAMP_NORTH', T=1105., F=  38.11 /
&RAMP ID='RAMP_NORTH', T=1136., F=  38.84 /
&RAMP ID='RAMP_NORTH', T=1166., F=  43.91 /
&RAMP ID='RAMP_NORTH', T=1196., F=  45.60 /
&RAMP ID='RAMP_NORTH', T=1226., F=  46.24 /
&RAMP ID='RAMP_NORTH', T=1256., F=  47.31 /
&RAMP ID='RAMP_NORTH', T=1286., F=  48.45 /
&RAMP ID='RAMP_NORTH', T=1316., F=  49.33 /
&RAMP ID='RAMP_NORTH', T=1346., F=  49.04 /
&RAMP ID='RAMP_NORTH', T=1376., F=  47.94 /
&RAMP ID='RAMP_NORTH', T=1406., F=  48.74 /
&RAMP ID='RAMP_NORTH', T=1436., F=  48.53 /
&RAMP ID='RAMP_NORTH', T=1466., F=  48.44 /
&RAMP ID='RAMP_NORTH', T=1496., F=  49.31 /
&RAMP ID='RAMP_NORTH', T=1526., F=  49.65 /
&RAMP ID='RAMP_NORTH', T=1556., F=  50.06 /
&RAMP ID='RAMP_NORTH', T=1586., F=  49.62 /
&RAMP ID='RAMP_NORTH', T=1616., F=  49.87 /
&RAMP ID='RAMP_NORTH', T=1645., F=  50.65 /
&RAMP ID='RAMP_NORTH', T=1675., F=  49.94 /
&RAMP ID='RAMP_NORTH', T=1706., F=  49.87 /
&RAMP ID='RAMP_NORTH', T=1735., F=  49.91 /
&RAMP ID='RAMP_NORTH', T=1765., F=  50.03 /
&RAMP ID='RAMP_NORTH', T=1796., F=  49.74 /
&RAMP ID='RAMP_NORTH', T=1826., F=  50.17 /
&RAMP ID='RAMP_NORTH', T=1856., F=  50.56 /
&RAMP ID='RAMP_NORTH', T=1885., F=  50.49 /
&RAMP ID='RAMP_NORTH', T=1915., F=  50.35 /
&RAMP ID='RAMP_NORTH', T=1946., F=  50.43 /
&RAMP ID='RAMP_NORTH', T=1975., F=  50.38 /
&RAMP ID='RAMP_NORTH', T=2004., F=  50.35 /
&RAMP ID='RAMP_NORTH', T=2034., F=  50.78 /
&RAMP ID='RAMP_NORTH', T=2065., F=  50.53 /
&RAMP ID='RAMP_NORTH', T=2096., F=  50.51 /
&RAMP ID='RAMP_NORTH', T=2125., F=  50.71 /
&RAMP ID='RAMP_NORTH', T=2152., F=  50.19 /
&RAMP ID='RAMP_NORTH', T=2183., F=  50.47 /
&RAMP ID='RAMP_NORTH', T=2215., F=  50.93 /
&RAMP ID='RAMP_NORTH', T=2244., F=  51.12 /
&RAMP ID='RAMP_NORTH', T=2274., F=  50.44 /
&RAMP ID='RAMP_NORTH', T=2304., F=  50.56 /
&RAMP ID='RAMP_NORTH', T=2334., F=  51.41 /
&RAMP ID='RAMP_NORTH', T=2364., F=  50.76 /
&RAMP ID='RAMP_NORTH', T=2394., F=  50.85 /
&RAMP ID='RAMP_NORTH', T=2424., F=  51.65 /
&RAMP ID='RAMP_NORTH', T=2454., F=  50.97 /
&RAMP ID='RAMP_NORTH', T=2484., F=  51.00 /
 
&TAIL /
