&HEAD CHID='Test_338B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1750 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   2., F=  0.018 /
&RAMP ID='RAMP_FIRE', T=  20., F=  0.764 /
&RAMP ID='RAMP_FIRE', T=  49., F=  0.869 /
&RAMP ID='RAMP_FIRE', T=  78., F=  1.005 /
&RAMP ID='RAMP_FIRE', T= 108., F=  1.540 /
&RAMP ID='RAMP_FIRE', T= 138., F=  1.926 /
&RAMP ID='RAMP_FIRE', T= 168., F=  1.496 /
&RAMP ID='RAMP_FIRE', T= 197., F=  1.046 /
&RAMP ID='RAMP_FIRE', T= 227., F=  1.116 /
&RAMP ID='RAMP_FIRE', T= 258., F=  1.247 /
&RAMP ID='RAMP_FIRE', T= 288., F=  1.398 /
&RAMP ID='RAMP_FIRE', T= 319., F=  1.475 /
&RAMP ID='RAMP_FIRE', T= 350., F=  1.315 /
&RAMP ID='RAMP_FIRE', T= 380., F=  1.267 /
&RAMP ID='RAMP_FIRE', T= 409., F=  1.373 /
&RAMP ID='RAMP_FIRE', T= 438., F=  1.249 /
&RAMP ID='RAMP_FIRE', T= 469., F=  0.977 /
&RAMP ID='RAMP_FIRE', T= 500., F=  0.793 /
&RAMP ID='RAMP_FIRE', T= 530., F=  0.747 /
&RAMP ID='RAMP_FIRE', T= 560., F=  0.812 /
&RAMP ID='RAMP_FIRE', T= 590., F=  0.831 /
&RAMP ID='RAMP_FIRE', T= 620., F=  0.779 /
&RAMP ID='RAMP_FIRE', T= 649., F=  0.797 /
&RAMP ID='RAMP_FIRE', T= 679., F=  0.775 /
&RAMP ID='RAMP_FIRE', T= 710., F=  0.700 /
&RAMP ID='RAMP_FIRE', T= 740., F=  0.510 /
&RAMP ID='RAMP_FIRE', T= 770., F=  0.609 /
&RAMP ID='RAMP_FIRE', T= 799., F=  0.678 /
&RAMP ID='RAMP_FIRE', T= 829., F=  0.792 /
&RAMP ID='RAMP_FIRE', T= 859., F=  0.705 /
&RAMP ID='RAMP_FIRE', T= 888., F=  0.941 /
&RAMP ID='RAMP_FIRE', T= 918., F=  0.703 /
&RAMP ID='RAMP_FIRE', T= 949., F=  0.642 /
&RAMP ID='RAMP_FIRE', T= 979., F=  0.721 /
&RAMP ID='RAMP_FIRE', T=1008., F=  0.847 /
&RAMP ID='RAMP_FIRE', T=1038., F=  0.999 /
&RAMP ID='RAMP_FIRE', T=1069., F=  1.287 /
&RAMP ID='RAMP_FIRE', T=1100., F=  1.847 /
&RAMP ID='RAMP_FIRE', T=1130., F=  1.288 /
&RAMP ID='RAMP_FIRE', T=1160., F=  1.142 /
&RAMP ID='RAMP_FIRE', T=1188., F=  1.176 /
&RAMP ID='RAMP_FIRE', T=1218., F=  1.105 /
&RAMP ID='RAMP_FIRE', T=1250., F=  1.858 /
&RAMP ID='RAMP_FIRE', T=1279., F=  1.478 /
&RAMP ID='RAMP_FIRE', T=1309., F=  1.186 /
&RAMP ID='RAMP_FIRE', T=1339., F=  1.116 /
&RAMP ID='RAMP_FIRE', T=1368., F=  0.909 /
&RAMP ID='RAMP_FIRE', T=1397., F=  0.260 /
&RAMP ID='RAMP_FIRE', T=1427., F=  0.075 /
&RAMP ID='RAMP_FIRE', T=1457., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1486., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1516., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1546., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1578., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1608., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1638., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1668., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1698., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1728., F=  0.024 /
&RAMP ID='RAMP_FIRE', T=1758., F=  0.024 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=   2., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  20., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  49., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  78., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 108., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 138., F=   0.26 /
&RAMP ID='RAMP_SOUTH', T= 168., F=   1.53 /
&RAMP ID='RAMP_SOUTH', T= 197., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 227., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 258., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 288., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 319., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 350., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T= 380., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T= 409., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T= 438., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T= 469., F=   1.79 /
&RAMP ID='RAMP_SOUTH', T= 500., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 530., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 560., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 590., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T= 620., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 649., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 679., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T= 710., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 740., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 770., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 799., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T= 829., F=   1.24 /
&RAMP ID='RAMP_SOUTH', T= 859., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T= 888., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T= 918., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 949., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 979., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1008., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1038., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1069., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1100., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1130., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1160., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1188., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1218., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1250., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1279., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1309., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1339., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1368., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1397., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1427., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1457., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1486., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1516., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1546., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1578., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1608., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1638., F=   1.08 /
&RAMP ID='RAMP_SOUTH', T=1668., F=   0.71 /
&RAMP ID='RAMP_SOUTH', T=1698., F=   0.65 /
&RAMP ID='RAMP_SOUTH', T=1728., F=   0.64 /
&RAMP ID='RAMP_SOUTH', T=1758., F=   0.64 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.04 /
&RAMP ID='RAMP_NORTH', T=   2., F=   0.04 /
&RAMP ID='RAMP_NORTH', T=  20., F=   0.04 /
&RAMP ID='RAMP_NORTH', T=  49., F=   0.04 /
&RAMP ID='RAMP_NORTH', T=  78., F=   0.04 /
&RAMP ID='RAMP_NORTH', T= 108., F=   0.04 /
&RAMP ID='RAMP_NORTH', T= 138., F=   0.24 /
&RAMP ID='RAMP_NORTH', T= 168., F=   1.50 /
&RAMP ID='RAMP_NORTH', T= 197., F=   1.91 /
&RAMP ID='RAMP_NORTH', T= 227., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 258., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 288., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 319., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 350., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 380., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 409., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 438., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 469., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 500., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 530., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 560., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 590., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 620., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 649., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 679., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 710., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 740., F=   1.98 /
&RAMP ID='RAMP_NORTH', T= 770., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 799., F=   1.75 /
&RAMP ID='RAMP_NORTH', T= 829., F=   1.38 /
&RAMP ID='RAMP_NORTH', T= 859., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 888., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 918., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 949., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 979., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1008., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1038., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1069., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1100., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1130., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1160., F=   1.35 /
&RAMP ID='RAMP_NORTH', T=1188., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1218., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1250., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1279., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1309., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1339., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1368., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1397., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1427., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1457., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1486., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1516., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1546., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1578., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1608., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1638., F=   1.23 /
&RAMP ID='RAMP_NORTH', T=1668., F=   0.81 /
&RAMP ID='RAMP_NORTH', T=1698., F=   0.72 /
&RAMP ID='RAMP_NORTH', T=1728., F=   0.71 /
&RAMP ID='RAMP_NORTH', T=1758., F=   0.70 /
 
&TAIL /
