&HEAD CHID='Test_339B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1690 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.048 /
&RAMP ID='RAMP_FIRE', T=  14., F=  0.788 /
&RAMP ID='RAMP_FIRE', T=  44., F=  1.312 /
&RAMP ID='RAMP_FIRE', T=  74., F=  1.754 /
&RAMP ID='RAMP_FIRE', T= 104., F=  1.895 /
&RAMP ID='RAMP_FIRE', T= 134., F=  1.767 /
&RAMP ID='RAMP_FIRE', T= 164., F=  1.301 /
&RAMP ID='RAMP_FIRE', T= 193., F=  0.945 /
&RAMP ID='RAMP_FIRE', T= 222., F=  0.749 /
&RAMP ID='RAMP_FIRE', T= 253., F=  0.833 /
&RAMP ID='RAMP_FIRE', T= 284., F=  0.903 /
&RAMP ID='RAMP_FIRE', T= 314., F=  1.040 /
&RAMP ID='RAMP_FIRE', T= 340., F=  1.209 /
&RAMP ID='RAMP_FIRE', T= 370., F=  1.428 /
&RAMP ID='RAMP_FIRE', T= 404., F=  1.714 /
&RAMP ID='RAMP_FIRE', T= 434., F=  1.615 /
&RAMP ID='RAMP_FIRE', T= 463., F=  1.306 /
&RAMP ID='RAMP_FIRE', T= 493., F=  1.100 /
&RAMP ID='RAMP_FIRE', T= 524., F=  1.013 /
&RAMP ID='RAMP_FIRE', T= 554., F=  1.112 /
&RAMP ID='RAMP_FIRE', T= 584., F=  1.256 /
&RAMP ID='RAMP_FIRE', T= 613., F=  1.252 /
&RAMP ID='RAMP_FIRE', T= 643., F=  1.106 /
&RAMP ID='RAMP_FIRE', T= 674., F=  1.005 /
&RAMP ID='RAMP_FIRE', T= 704., F=  1.035 /
&RAMP ID='RAMP_FIRE', T= 734., F=  0.923 /
&RAMP ID='RAMP_FIRE', T= 764., F=  0.865 /
&RAMP ID='RAMP_FIRE', T= 794., F=  1.210 /
&RAMP ID='RAMP_FIRE', T= 824., F=  1.155 /
&RAMP ID='RAMP_FIRE', T= 854., F=  1.046 /
&RAMP ID='RAMP_FIRE', T= 884., F=  0.840 /
&RAMP ID='RAMP_FIRE', T= 912., F=  1.045 /
&RAMP ID='RAMP_FIRE', T= 942., F=  1.317 /
&RAMP ID='RAMP_FIRE', T= 974., F=  1.485 /
&RAMP ID='RAMP_FIRE', T=1004., F=  1.152 /
&RAMP ID='RAMP_FIRE', T=1033., F=  1.390 /
&RAMP ID='RAMP_FIRE', T=1062., F=  1.581 /
&RAMP ID='RAMP_FIRE', T=1092., F=  1.631 /
&RAMP ID='RAMP_FIRE', T=1123., F=  1.932 /
&RAMP ID='RAMP_FIRE', T=1154., F=  1.633 /
&RAMP ID='RAMP_FIRE', T=1184., F=  1.201 /
&RAMP ID='RAMP_FIRE', T=1214., F=  1.153 /
&RAMP ID='RAMP_FIRE', T=1243., F=  1.437 /
&RAMP ID='RAMP_FIRE', T=1273., F=  1.379 /
&RAMP ID='RAMP_FIRE', T=1304., F=  1.054 /
&RAMP ID='RAMP_FIRE', T=1334., F=  1.071 /
&RAMP ID='RAMP_FIRE', T=1364., F=  0.836 /
&RAMP ID='RAMP_FIRE', T=1394., F=  0.202 /
&RAMP ID='RAMP_FIRE', T=1424., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1454., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1484., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1514., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1544., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1574., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1603., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1633., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1664., F=  0.040 /
&RAMP ID='RAMP_FIRE', T=1694., F=  0.040 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  44., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  74., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 104., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 134., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 164., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 193., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 222., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 253., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 284., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 314., F=   0.14 /
&RAMP ID='RAMP_SOUTH', T= 340., F=   1.28 /
&RAMP ID='RAMP_SOUTH', T= 370., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 404., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 434., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 463., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 493., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 524., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 554., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 584., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 613., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 643., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 674., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T= 704., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 734., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T= 764., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 794., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T= 824., F=   1.29 /
&RAMP ID='RAMP_SOUTH', T= 854., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T= 884., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 912., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 942., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T= 974., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1004., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1033., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1062., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1092., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1123., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1154., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1184., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1214., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1243., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1273., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1304., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1334., F=   1.20 /
&RAMP ID='RAMP_SOUTH', T=1364., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1394., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1424., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1454., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1484., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1514., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1544., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1574., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1603., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1633., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1664., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1694., F=   1.19 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  44., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  74., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 104., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 134., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 164., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 193., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 222., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 253., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 284., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 314., F=   0.11 /
&RAMP ID='RAMP_NORTH', T= 340., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 370., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 404., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 434., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 463., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 493., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 524., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 554., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 584., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 613., F=   1.97 /
&RAMP ID='RAMP_NORTH', T= 643., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 674., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 704., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 734., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 764., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 794., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 824., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 854., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 884., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 912., F=   1.32 /
&RAMP ID='RAMP_NORTH', T= 942., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 974., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1004., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1033., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1062., F=   1.34 /
&RAMP ID='RAMP_NORTH', T=1092., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1123., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1154., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1184., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1214., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1243., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1273., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1304., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1334., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1364., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1394., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1424., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1454., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1484., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1514., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1544., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1574., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1603., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1633., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1664., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1694., F=   1.32 /
 
&TAIL /
