&HEAD CHID='Test_340B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1740 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.056 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.235 /
&RAMP ID='RAMP_FIRE', T=  34., F=  0.512 /
&RAMP ID='RAMP_FIRE', T=  64., F=  0.766 /
&RAMP ID='RAMP_FIRE', T=  94., F=  1.144 /
&RAMP ID='RAMP_FIRE', T= 124., F=  1.204 /
&RAMP ID='RAMP_FIRE', T= 154., F=  0.731 /
&RAMP ID='RAMP_FIRE', T= 184., F=  0.763 /
&RAMP ID='RAMP_FIRE', T= 214., F=  0.898 /
&RAMP ID='RAMP_FIRE', T= 244., F=  1.164 /
&RAMP ID='RAMP_FIRE', T= 274., F=  1.250 /
&RAMP ID='RAMP_FIRE', T= 304., F=  1.090 /
&RAMP ID='RAMP_FIRE', T= 334., F=  0.904 /
&RAMP ID='RAMP_FIRE', T= 364., F=  0.904 /
&RAMP ID='RAMP_FIRE', T= 394., F=  0.921 /
&RAMP ID='RAMP_FIRE', T= 424., F=  1.112 /
&RAMP ID='RAMP_FIRE', T= 454., F=  1.016 /
&RAMP ID='RAMP_FIRE', T= 484., F=  0.872 /
&RAMP ID='RAMP_FIRE', T= 514., F=  0.883 /
&RAMP ID='RAMP_FIRE', T= 544., F=  0.762 /
&RAMP ID='RAMP_FIRE', T= 574., F=  0.886 /
&RAMP ID='RAMP_FIRE', T= 604., F=  0.957 /
&RAMP ID='RAMP_FIRE', T= 634., F=  1.068 /
&RAMP ID='RAMP_FIRE', T= 664., F=  0.984 /
&RAMP ID='RAMP_FIRE', T= 694., F=  1.024 /
&RAMP ID='RAMP_FIRE', T= 724., F=  0.882 /
&RAMP ID='RAMP_FIRE', T= 754., F=  0.795 /
&RAMP ID='RAMP_FIRE', T= 784., F=  0.608 /
&RAMP ID='RAMP_FIRE', T= 814., F=  0.495 /
&RAMP ID='RAMP_FIRE', T= 844., F=  0.753 /
&RAMP ID='RAMP_FIRE', T= 874., F=  0.870 /
&RAMP ID='RAMP_FIRE', T= 904., F=  0.792 /
&RAMP ID='RAMP_FIRE', T= 934., F=  1.014 /
&RAMP ID='RAMP_FIRE', T= 964., F=  1.057 /
&RAMP ID='RAMP_FIRE', T= 992., F=  1.135 /
&RAMP ID='RAMP_FIRE', T=1022., F=  0.983 /
&RAMP ID='RAMP_FIRE', T=1054., F=  1.066 /
&RAMP ID='RAMP_FIRE', T=1084., F=  1.215 /
&RAMP ID='RAMP_FIRE', T=1113., F=  1.102 /
&RAMP ID='RAMP_FIRE', T=1143., F=  0.991 /
&RAMP ID='RAMP_FIRE', T=1172., F=  1.078 /
&RAMP ID='RAMP_FIRE', T=1202., F=  1.026 /
&RAMP ID='RAMP_FIRE', T=1233., F=  1.283 /
&RAMP ID='RAMP_FIRE', T=1262., F=  1.405 /
&RAMP ID='RAMP_FIRE', T=1293., F=  1.348 /
&RAMP ID='RAMP_FIRE', T=1324., F=  1.458 /
&RAMP ID='RAMP_FIRE', T=1354., F=  1.243 /
&RAMP ID='RAMP_FIRE', T=1384., F=  0.672 /
&RAMP ID='RAMP_FIRE', T=1414., F=  0.164 /
&RAMP ID='RAMP_FIRE', T=1444., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1474., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1504., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1534., F=  0.062 /
&RAMP ID='RAMP_FIRE', T=1562., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=1593., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=1624., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=1654., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=1684., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=1714., F=  0.009 /
&RAMP ID='RAMP_FIRE', T=1744., F=  0.009 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  34., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  64., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  94., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 124., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 154., F=   0.93 /
&RAMP ID='RAMP_SOUTH', T= 184., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 214., F=   1.76 /
&RAMP ID='RAMP_SOUTH', T= 244., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 274., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 304., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 334., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 364., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 394., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 424., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 454., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 484., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 514., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 544., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 574., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 604., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 634., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 664., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 694., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 724., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T= 754., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 784., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 814., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 844., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 874., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T= 904., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T= 934., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T= 964., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T= 992., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1022., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1054., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1084., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1113., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1143., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1172., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1202., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1233., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1262., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1293., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1324., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1384., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1414., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1444., F=   1.15 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   1.15 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=1562., F=   1.19 /
&RAMP ID='RAMP_SOUTH', T=1593., F=   1.18 /
&RAMP ID='RAMP_SOUTH', T=1624., F=   1.21 /
&RAMP ID='RAMP_SOUTH', T=1654., F=   1.61 /
&RAMP ID='RAMP_SOUTH', T=1684., F=   1.78 /
&RAMP ID='RAMP_SOUTH', T=1714., F=   1.77 /
&RAMP ID='RAMP_SOUTH', T=1744., F=   1.77 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  34., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  64., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  94., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 124., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 154., F=   0.89 /
&RAMP ID='RAMP_NORTH', T= 184., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 214., F=   1.92 /
&RAMP ID='RAMP_NORTH', T= 244., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 274., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 304., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 334., F=   1.96 /
&RAMP ID='RAMP_NORTH', T= 364., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 394., F=   1.93 /
&RAMP ID='RAMP_NORTH', T= 424., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 454., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 484., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 514., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 544., F=   1.93 /
&RAMP ID='RAMP_NORTH', T= 574., F=   1.93 /
&RAMP ID='RAMP_NORTH', T= 604., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 634., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 664., F=   1.93 /
&RAMP ID='RAMP_NORTH', T= 694., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 724., F=   1.95 /
&RAMP ID='RAMP_NORTH', T= 754., F=   1.94 /
&RAMP ID='RAMP_NORTH', T= 784., F=   1.90 /
&RAMP ID='RAMP_NORTH', T= 814., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 844., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 874., F=   1.34 /
&RAMP ID='RAMP_NORTH', T= 904., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 934., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 964., F=   1.33 /
&RAMP ID='RAMP_NORTH', T= 992., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1022., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1054., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1084., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1113., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1143., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1172., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1202., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1233., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1262., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1293., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1324., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1354., F=   1.33 /
&RAMP ID='RAMP_NORTH', T=1384., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1414., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1444., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1474., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1504., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1534., F=   1.31 /
&RAMP ID='RAMP_NORTH', T=1562., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1593., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1624., F=   1.32 /
&RAMP ID='RAMP_NORTH', T=1654., F=   1.63 /
&RAMP ID='RAMP_NORTH', T=1684., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1714., F=   1.93 /
&RAMP ID='RAMP_NORTH', T=1744., F=   1.92 /
 
&TAIL /
