&HEAD CHID='Test_341B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1780 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.033 /
&RAMP ID='RAMP_FIRE', T=  14., F=  0.792 /
&RAMP ID='RAMP_FIRE', T=  42., F=  1.630 /
&RAMP ID='RAMP_FIRE', T=  72., F=  1.446 /
&RAMP ID='RAMP_FIRE', T= 102., F=  2.553 /
&RAMP ID='RAMP_FIRE', T= 132., F=  1.609 /
&RAMP ID='RAMP_FIRE', T= 162., F=  1.478 /
&RAMP ID='RAMP_FIRE', T= 192., F=  1.261 /
&RAMP ID='RAMP_FIRE', T= 222., F=  0.986 /
&RAMP ID='RAMP_FIRE', T= 252., F=  0.928 /
&RAMP ID='RAMP_FIRE', T= 282., F=  0.663 /
&RAMP ID='RAMP_FIRE', T= 312., F=  0.895 /
&RAMP ID='RAMP_FIRE', T= 342., F=  1.004 /
&RAMP ID='RAMP_FIRE', T= 372., F=  1.057 /
&RAMP ID='RAMP_FIRE', T= 402., F=  1.002 /
&RAMP ID='RAMP_FIRE', T= 432., F=  1.161 /
&RAMP ID='RAMP_FIRE', T= 462., F=  1.123 /
&RAMP ID='RAMP_FIRE', T= 492., F=  1.082 /
&RAMP ID='RAMP_FIRE', T= 522., F=  1.037 /
&RAMP ID='RAMP_FIRE', T= 552., F=  0.882 /
&RAMP ID='RAMP_FIRE', T= 582., F=  0.930 /
&RAMP ID='RAMP_FIRE', T= 612., F=  1.029 /
&RAMP ID='RAMP_FIRE', T= 642., F=  0.848 /
&RAMP ID='RAMP_FIRE', T= 672., F=  0.848 /
&RAMP ID='RAMP_FIRE', T= 702., F=  0.923 /
&RAMP ID='RAMP_FIRE', T= 732., F=  1.023 /
&RAMP ID='RAMP_FIRE', T= 762., F=  1.247 /
&RAMP ID='RAMP_FIRE', T= 792., F=  0.946 /
&RAMP ID='RAMP_FIRE', T= 822., F=  0.779 /
&RAMP ID='RAMP_FIRE', T= 852., F=  0.918 /
&RAMP ID='RAMP_FIRE', T= 880., F=  1.131 /
&RAMP ID='RAMP_FIRE', T= 908., F=  1.216 /
&RAMP ID='RAMP_FIRE', T= 940., F=  1.279 /
&RAMP ID='RAMP_FIRE', T= 970., F=  1.685 /
&RAMP ID='RAMP_FIRE', T=1000., F=  1.553 /
&RAMP ID='RAMP_FIRE', T=1030., F=  1.472 /
&RAMP ID='RAMP_FIRE', T=1060., F=  1.455 /
&RAMP ID='RAMP_FIRE', T=1091., F=  1.480 /
&RAMP ID='RAMP_FIRE', T=1120., F=  1.371 /
&RAMP ID='RAMP_FIRE', T=1150., F=  1.199 /
&RAMP ID='RAMP_FIRE', T=1182., F=  1.064 /
&RAMP ID='RAMP_FIRE', T=1212., F=  1.064 /
&RAMP ID='RAMP_FIRE', T=1242., F=  1.089 /
&RAMP ID='RAMP_FIRE', T=1272., F=  1.225 /
&RAMP ID='RAMP_FIRE', T=1302., F=  1.258 /
&RAMP ID='RAMP_FIRE', T=1332., F=  1.403 /
&RAMP ID='RAMP_FIRE', T=1362., F=  1.619 /
&RAMP ID='RAMP_FIRE', T=1392., F=  1.236 /
&RAMP ID='RAMP_FIRE', T=1422., F=  0.253 /
&RAMP ID='RAMP_FIRE', T=1452., F=  0.253 /
&RAMP ID='RAMP_FIRE', T=1482., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1511., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1541., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1572., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1602., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1632., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1662., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1692., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1722., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1752., F=  0.029 /
&RAMP ID='RAMP_FIRE', T=1782., F=  0.029 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  42., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  72., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 102., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 132., F=   0.07 /
&RAMP ID='RAMP_SOUTH', T= 162., F=   0.69 /
&RAMP ID='RAMP_SOUTH', T= 192., F=   1.06 /
&RAMP ID='RAMP_SOUTH', T= 222., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 252., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 282., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 312., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 342., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 372., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T= 402., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 432., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 462., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 492., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 522., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 552., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 582., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 612., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 642., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 672., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 702., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 732., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 762., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 792., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 822., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 852., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 880., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T= 908., F=   1.06 /
&RAMP ID='RAMP_SOUTH', T= 940., F=   1.39 /
&RAMP ID='RAMP_SOUTH', T= 970., F=   1.52 /
&RAMP ID='RAMP_SOUTH', T=1000., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1030., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1060., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1091., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1120., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1150., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T=1182., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1212., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1242., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1272., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1302., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1332., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1362., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1392., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1422., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1452., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1482., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1511., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1541., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1572., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1602., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1632., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1662., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1692., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1722., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1752., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1782., F=   1.47 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  42., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  72., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 102., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 132., F=   0.12 /
&RAMP ID='RAMP_NORTH', T= 162., F=   0.61 /
&RAMP ID='RAMP_NORTH', T= 192., F=   1.04 /
&RAMP ID='RAMP_NORTH', T= 222., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 252., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 282., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 312., F=   1.11 /
&RAMP ID='RAMP_NORTH', T= 342., F=   1.11 /
&RAMP ID='RAMP_NORTH', T= 372., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 402., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 432., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 462., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 492., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 522., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 552., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 582., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 612., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 642., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 672., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 702., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 732., F=   1.11 /
&RAMP ID='RAMP_NORTH', T= 762., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 792., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 822., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 852., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 880., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 908., F=   1.10 /
&RAMP ID='RAMP_NORTH', T= 940., F=   1.23 /
&RAMP ID='RAMP_NORTH', T= 970., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1000., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1030., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1060., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1091., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1120., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1150., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1182., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1212., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1242., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1272., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1302., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1332., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1362., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1392., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1422., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1452., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1482., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1511., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1541., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1572., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1602., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1632., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1662., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1692., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1722., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1752., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1782., F=   1.45 /
 
&TAIL /
