&HEAD CHID='Test_342B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2480 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  22., F=  0.702 /
&RAMP ID='RAMP_FIRE', T=  52., F=  1.006 /
&RAMP ID='RAMP_FIRE', T=  82., F=  1.457 /
&RAMP ID='RAMP_FIRE', T= 112., F=  1.635 /
&RAMP ID='RAMP_FIRE', T= 142., F=  1.460 /
&RAMP ID='RAMP_FIRE', T= 172., F=  1.128 /
&RAMP ID='RAMP_FIRE', T= 202., F=  1.048 /
&RAMP ID='RAMP_FIRE', T= 232., F=  0.967 /
&RAMP ID='RAMP_FIRE', T= 262., F=  1.256 /
&RAMP ID='RAMP_FIRE', T= 292., F=  1.407 /
&RAMP ID='RAMP_FIRE', T= 322., F=  1.484 /
&RAMP ID='RAMP_FIRE', T= 352., F=  1.120 /
&RAMP ID='RAMP_FIRE', T= 382., F=  0.907 /
&RAMP ID='RAMP_FIRE', T= 412., F=  0.756 /
&RAMP ID='RAMP_FIRE', T= 442., F=  0.701 /
&RAMP ID='RAMP_FIRE', T= 472., F=  0.855 /
&RAMP ID='RAMP_FIRE', T= 502., F=  0.960 /
&RAMP ID='RAMP_FIRE', T= 532., F=  1.060 /
&RAMP ID='RAMP_FIRE', T= 562., F=  1.183 /
&RAMP ID='RAMP_FIRE', T= 590., F=  1.056 /
&RAMP ID='RAMP_FIRE', T= 620., F=  0.960 /
&RAMP ID='RAMP_FIRE', T= 652., F=  0.965 /
&RAMP ID='RAMP_FIRE', T= 681., F=  1.080 /
&RAMP ID='RAMP_FIRE', T= 710., F=  1.133 /
&RAMP ID='RAMP_FIRE', T= 740., F=  1.119 /
&RAMP ID='RAMP_FIRE', T= 772., F=  1.105 /
&RAMP ID='RAMP_FIRE', T= 802., F=  1.058 /
&RAMP ID='RAMP_FIRE', T= 832., F=  0.995 /
&RAMP ID='RAMP_FIRE', T= 860., F=  1.016 /
&RAMP ID='RAMP_FIRE', T= 890., F=  1.278 /
&RAMP ID='RAMP_FIRE', T= 922., F=  1.175 /
&RAMP ID='RAMP_FIRE', T= 952., F=  1.090 /
&RAMP ID='RAMP_FIRE', T= 982., F=  1.132 /
&RAMP ID='RAMP_FIRE', T=1012., F=  1.291 /
&RAMP ID='RAMP_FIRE', T=1042., F=  0.997 /
&RAMP ID='RAMP_FIRE', T=1071., F=  0.719 /
&RAMP ID='RAMP_FIRE', T=1101., F=  0.551 /
&RAMP ID='RAMP_FIRE', T=1132., F=  0.567 /
&RAMP ID='RAMP_FIRE', T=1162., F=  0.771 /
&RAMP ID='RAMP_FIRE', T=1192., F=  0.826 /
&RAMP ID='RAMP_FIRE', T=1222., F=  1.121 /
&RAMP ID='RAMP_FIRE', T=1252., F=  0.976 /
&RAMP ID='RAMP_FIRE', T=1281., F=  0.691 /
&RAMP ID='RAMP_FIRE', T=1311., F=  0.682 /
&RAMP ID='RAMP_FIRE', T=1342., F=  0.749 /
&RAMP ID='RAMP_FIRE', T=1372., F=  0.862 /
&RAMP ID='RAMP_FIRE', T=1402., F=  1.015 /
&RAMP ID='RAMP_FIRE', T=1432., F=  1.042 /
&RAMP ID='RAMP_FIRE', T=1462., F=  1.119 /
&RAMP ID='RAMP_FIRE', T=1490., F=  1.086 /
&RAMP ID='RAMP_FIRE', T=1518., F=  1.075 /
&RAMP ID='RAMP_FIRE', T=1549., F=  0.995 /
&RAMP ID='RAMP_FIRE', T=1580., F=  0.935 /
&RAMP ID='RAMP_FIRE', T=1612., F=  0.977 /
&RAMP ID='RAMP_FIRE', T=1642., F=  0.985 /
&RAMP ID='RAMP_FIRE', T=1672., F=  0.933 /
&RAMP ID='RAMP_FIRE', T=1702., F=  0.930 /
&RAMP ID='RAMP_FIRE', T=1732., F=  0.961 /
&RAMP ID='RAMP_FIRE', T=1762., F=  0.889 /
&RAMP ID='RAMP_FIRE', T=1792., F=  0.928 /
&RAMP ID='RAMP_FIRE', T=1822., F=  0.965 /
&RAMP ID='RAMP_FIRE', T=1852., F=  1.000 /
&RAMP ID='RAMP_FIRE', T=1882., F=  0.931 /
&RAMP ID='RAMP_FIRE', T=1912., F=  1.046 /
&RAMP ID='RAMP_FIRE', T=1942., F=  1.010 /
&RAMP ID='RAMP_FIRE', T=1972., F=  0.182 /
&RAMP ID='RAMP_FIRE', T=2002., F=  0.182 /
&RAMP ID='RAMP_FIRE', T=2032., F=  0.182 /
&RAMP ID='RAMP_FIRE', T=2062., F=  0.182 /
&RAMP ID='RAMP_FIRE', T=2092., F=  0.182 /
&RAMP ID='RAMP_FIRE', T=2122., F=  0.182 /
&RAMP ID='RAMP_FIRE', T=2152., F=  0.182 /
&RAMP ID='RAMP_FIRE', T=2182., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2212., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2242., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2272., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2302., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2332., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2362., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2390., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2420., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2450., F=  0.023 /
&RAMP ID='RAMP_FIRE', T=2480., F=  0.023 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  22., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  82., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 112., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 142., F=   0.30 /
&RAMP ID='RAMP_SOUTH', T= 172., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 202., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 232., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 262., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 292., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 322., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 352., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 382., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 412., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 442., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 472., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 502., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 532., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 562., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 590., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 620., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 652., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 681., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 710., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 740., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 772., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 802., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 832., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 860., F=   1.58 /
&RAMP ID='RAMP_SOUTH', T= 890., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 922., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 952., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 982., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1012., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1042., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1071., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1101., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1132., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1162., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1192., F=   1.64 /
&RAMP ID='RAMP_SOUTH', T=1222., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T=1252., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1281., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1311., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1342., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1372., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1402., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1432., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1462., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1490., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1518., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1549., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1580., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1612., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1642., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1672., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1702., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1732., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1762., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1792., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1822., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1852., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1882., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1912., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1942., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1972., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2002., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2032., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2062., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2092., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2122., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2152., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2182., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2212., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2242., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2272., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2302., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2332., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2362., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2390., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2420., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2450., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2480., F=   1.74 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  82., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 112., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 142., F=   0.32 /
&RAMP ID='RAMP_NORTH', T= 172., F=   1.20 /
&RAMP ID='RAMP_NORTH', T= 202., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 232., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 262., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 292., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 322., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 352., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 382., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 412., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 442., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 472., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 502., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 532., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 562., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 590., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 620., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 652., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 681., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 710., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 740., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 772., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 802., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 832., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 860., F=   1.56 /
&RAMP ID='RAMP_NORTH', T= 890., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 922., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 952., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 982., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1012., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1042., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1071., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1101., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1132., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1162., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1192., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1222., F=   1.65 /
&RAMP ID='RAMP_NORTH', T=1252., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1281., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1311., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1342., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1372., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1402., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1432., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1462., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1490., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1518., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1549., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1580., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1612., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1642., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1672., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1702., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1732., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1762., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1792., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1822., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1852., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1882., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1912., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1942., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1972., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2002., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2032., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2062., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2092., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2122., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2152., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2182., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2212., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2242., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2272., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2302., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=2332., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=2362., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2390., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2420., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2450., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=2480., F=   1.69 /
 
&TAIL /
