&HEAD CHID='Test_343B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2400 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.361 /
&RAMP ID='RAMP_FIRE', T=  13., F=  0.703 /
&RAMP ID='RAMP_FIRE', T=  40., F=  1.040 /
&RAMP ID='RAMP_FIRE', T=  70., F=  1.536 /
&RAMP ID='RAMP_FIRE', T= 100., F=  1.895 /
&RAMP ID='RAMP_FIRE', T= 130., F=  1.982 /
&RAMP ID='RAMP_FIRE', T= 160., F=  1.353 /
&RAMP ID='RAMP_FIRE', T= 188., F=  0.844 /
&RAMP ID='RAMP_FIRE', T= 218., F=  0.936 /
&RAMP ID='RAMP_FIRE', T= 250., F=  1.228 /
&RAMP ID='RAMP_FIRE', T= 280., F=  1.555 /
&RAMP ID='RAMP_FIRE', T= 310., F=  1.516 /
&RAMP ID='RAMP_FIRE', T= 340., F=  1.330 /
&RAMP ID='RAMP_FIRE', T= 370., F=  1.208 /
&RAMP ID='RAMP_FIRE', T= 400., F=  1.060 /
&RAMP ID='RAMP_FIRE', T= 430., F=  1.207 /
&RAMP ID='RAMP_FIRE', T= 460., F=  1.373 /
&RAMP ID='RAMP_FIRE', T= 490., F=  1.417 /
&RAMP ID='RAMP_FIRE', T= 520., F=  1.281 /
&RAMP ID='RAMP_FIRE', T= 550., F=  1.266 /
&RAMP ID='RAMP_FIRE', T= 580., F=  1.410 /
&RAMP ID='RAMP_FIRE', T= 610., F=  1.592 /
&RAMP ID='RAMP_FIRE', T= 640., F=  1.522 /
&RAMP ID='RAMP_FIRE', T= 670., F=  1.524 /
&RAMP ID='RAMP_FIRE', T= 700., F=  1.422 /
&RAMP ID='RAMP_FIRE', T= 730., F=  1.348 /
&RAMP ID='RAMP_FIRE', T= 760., F=  1.272 /
&RAMP ID='RAMP_FIRE', T= 789., F=  1.504 /
&RAMP ID='RAMP_FIRE', T= 820., F=  1.431 /
&RAMP ID='RAMP_FIRE', T= 850., F=  1.357 /
&RAMP ID='RAMP_FIRE', T= 880., F=  1.205 /
&RAMP ID='RAMP_FIRE', T= 910., F=  1.118 /
&RAMP ID='RAMP_FIRE', T= 940., F=  0.611 /
&RAMP ID='RAMP_FIRE', T= 970., F=  1.059 /
&RAMP ID='RAMP_FIRE', T= 999., F=  1.248 /
&RAMP ID='RAMP_FIRE', T=1029., F=  1.691 /
&RAMP ID='RAMP_FIRE', T=1060., F=  1.696 /
&RAMP ID='RAMP_FIRE', T=1090., F=  1.379 /
&RAMP ID='RAMP_FIRE', T=1120., F=  1.122 /
&RAMP ID='RAMP_FIRE', T=1150., F=  0.819 /
&RAMP ID='RAMP_FIRE', T=1180., F=  0.923 /
&RAMP ID='RAMP_FIRE', T=1210., F=  0.849 /
&RAMP ID='RAMP_FIRE', T=1240., F=  0.907 /
&RAMP ID='RAMP_FIRE', T=1270., F=  1.076 /
&RAMP ID='RAMP_FIRE', T=1298., F=  1.213 /
&RAMP ID='RAMP_FIRE', T=1329., F=  1.278 /
&RAMP ID='RAMP_FIRE', T=1360., F=  1.448 /
&RAMP ID='RAMP_FIRE', T=1390., F=  1.548 /
&RAMP ID='RAMP_FIRE', T=1420., F=  1.493 /
&RAMP ID='RAMP_FIRE', T=1450., F=  1.474 /
&RAMP ID='RAMP_FIRE', T=1480., F=  1.467 /
&RAMP ID='RAMP_FIRE', T=1510., F=  1.442 /
&RAMP ID='RAMP_FIRE', T=1540., F=  1.395 /
&RAMP ID='RAMP_FIRE', T=1570., F=  1.438 /
&RAMP ID='RAMP_FIRE', T=1600., F=  1.382 /
&RAMP ID='RAMP_FIRE', T=1630., F=  1.371 /
&RAMP ID='RAMP_FIRE', T=1660., F=  1.281 /
&RAMP ID='RAMP_FIRE', T=1690., F=  1.320 /
&RAMP ID='RAMP_FIRE', T=1720., F=  1.204 /
&RAMP ID='RAMP_FIRE', T=1750., F=  1.246 /
&RAMP ID='RAMP_FIRE', T=1780., F=  1.217 /
&RAMP ID='RAMP_FIRE', T=1810., F=  1.169 /
&RAMP ID='RAMP_FIRE', T=1840., F=  1.359 /
&RAMP ID='RAMP_FIRE', T=1869., F=  0.777 /
&RAMP ID='RAMP_FIRE', T=1899., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=1930., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=1960., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=1990., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2018., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2048., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2080., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2110., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2140., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2170., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2200., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2230., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2260., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2290., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2320., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2350., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2378., F=  0.082 /
&RAMP ID='RAMP_FIRE', T=2406., F=  0.082 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  13., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  40., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  70., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 100., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T= 130., F=   0.11 /
&RAMP ID='RAMP_SOUTH', T= 160., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 188., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 218., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 250., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 280., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 310., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 340., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 370., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 400., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 430., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 460., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 490., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 520., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 550., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 580., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 610., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 640., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 670., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 700., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 730., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 760., F=   1.79 /
&RAMP ID='RAMP_SOUTH', T= 789., F=   1.85 /
&RAMP ID='RAMP_SOUTH', T= 820., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T= 850., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T= 880., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T= 910., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T= 940., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T= 970., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T= 999., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1029., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1060., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1090., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1120., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1150., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1180., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1210., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1240., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1270., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1298., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1329., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1360., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1390., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1420., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1450., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1480., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1510., F=   1.86 /
&RAMP ID='RAMP_SOUTH', T=1540., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1570., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1600., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1630., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1660., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1690., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=1720., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1750., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1780., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1810., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1840., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1869., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1899., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=1930., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1960., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=1990., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=2018., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T=2048., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=2080., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=2110., F=   1.88 /
&RAMP ID='RAMP_SOUTH', T=2140., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=2170., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=2200., F=   1.89 /
&RAMP ID='RAMP_SOUTH', T=2230., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=2260., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=2290., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=2320., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=2350., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=2378., F=   1.90 /
&RAMP ID='RAMP_SOUTH', T=2406., F=   1.91 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  13., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  40., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  70., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 100., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 130., F=   0.11 /
&RAMP ID='RAMP_NORTH', T= 160., F=   0.98 /
&RAMP ID='RAMP_NORTH', T= 188., F=   1.63 /
&RAMP ID='RAMP_NORTH', T= 218., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 250., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 280., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 310., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 340., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 370., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 400., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 430., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 460., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 490., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 520., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 550., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 580., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 610., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 640., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 670., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 700., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 730., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 760., F=   1.80 /
&RAMP ID='RAMP_NORTH', T= 789., F=   1.85 /
&RAMP ID='RAMP_NORTH', T= 820., F=   1.88 /
&RAMP ID='RAMP_NORTH', T= 850., F=   1.92 /
&RAMP ID='RAMP_NORTH', T= 880., F=   1.90 /
&RAMP ID='RAMP_NORTH', T= 910., F=   1.88 /
&RAMP ID='RAMP_NORTH', T= 940., F=   1.87 /
&RAMP ID='RAMP_NORTH', T= 970., F=   1.86 /
&RAMP ID='RAMP_NORTH', T= 999., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1029., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1060., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1090., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1120., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1150., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1180., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1210., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1240., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=1270., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1298., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1329., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1360., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1390., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1420., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1450., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1480., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1510., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1540., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1570., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1600., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1630., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=1660., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1690., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1720., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=1750., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1780., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1810., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1840., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1869., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1899., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1930., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=1960., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=1990., F=   1.88 /
&RAMP ID='RAMP_NORTH', T=2018., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2048., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2080., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2110., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2140., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2170., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2200., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2230., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=2260., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=2290., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=2320., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=2350., F=   1.86 /
&RAMP ID='RAMP_NORTH', T=2378., F=   1.87 /
&RAMP ID='RAMP_NORTH', T=2406., F=   1.87 /
 
&TAIL /
