&HEAD CHID='Test_344B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1920 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,0.88, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  14., F=  0.428 /
&RAMP ID='RAMP_FIRE', T=  42., F=  0.836 /
&RAMP ID='RAMP_FIRE', T=  71., F=  1.119 /
&RAMP ID='RAMP_FIRE', T= 102., F=  1.247 /
&RAMP ID='RAMP_FIRE', T= 132., F=  1.153 /
&RAMP ID='RAMP_FIRE', T= 162., F=  0.860 /
&RAMP ID='RAMP_FIRE', T= 192., F=  1.417 /
&RAMP ID='RAMP_FIRE', T= 222., F=  2.084 /
&RAMP ID='RAMP_FIRE', T= 252., F=  1.957 /
&RAMP ID='RAMP_FIRE', T= 282., F=  1.574 /
&RAMP ID='RAMP_FIRE', T= 312., F=  1.381 /
&RAMP ID='RAMP_FIRE', T= 342., F=  1.221 /
&RAMP ID='RAMP_FIRE', T= 372., F=  1.362 /
&RAMP ID='RAMP_FIRE', T= 402., F=  1.539 /
&RAMP ID='RAMP_FIRE', T= 432., F=  1.743 /
&RAMP ID='RAMP_FIRE', T= 462., F=  1.839 /
&RAMP ID='RAMP_FIRE', T= 492., F=  1.821 /
&RAMP ID='RAMP_FIRE', T= 522., F=  1.416 /
&RAMP ID='RAMP_FIRE', T= 552., F=  1.677 /
&RAMP ID='RAMP_FIRE', T= 582., F=  1.679 /
&RAMP ID='RAMP_FIRE', T= 612., F=  1.536 /
&RAMP ID='RAMP_FIRE', T= 642., F=  1.550 /
&RAMP ID='RAMP_FIRE', T= 671., F=  1.629 /
&RAMP ID='RAMP_FIRE', T= 700., F=  1.751 /
&RAMP ID='RAMP_FIRE', T= 730., F=  1.586 /
&RAMP ID='RAMP_FIRE', T= 760., F=  1.784 /
&RAMP ID='RAMP_FIRE', T= 791., F=  1.641 /
&RAMP ID='RAMP_FIRE', T= 822., F=  1.731 /
&RAMP ID='RAMP_FIRE', T= 852., F=  1.851 /
&RAMP ID='RAMP_FIRE', T= 882., F=  1.669 /
&RAMP ID='RAMP_FIRE', T= 912., F=  1.517 /
&RAMP ID='RAMP_FIRE', T= 942., F=  1.744 /
&RAMP ID='RAMP_FIRE', T= 972., F=  1.316 /
&RAMP ID='RAMP_FIRE', T=1002., F=  1.016 /
&RAMP ID='RAMP_FIRE', T=1032., F=  1.084 /
&RAMP ID='RAMP_FIRE', T=1062., F=  1.402 /
&RAMP ID='RAMP_FIRE', T=1092., F=  1.491 /
&RAMP ID='RAMP_FIRE', T=1122., F=  1.714 /
&RAMP ID='RAMP_FIRE', T=1152., F=  1.810 /
&RAMP ID='RAMP_FIRE', T=1182., F=  1.835 /
&RAMP ID='RAMP_FIRE', T=1212., F=  2.023 /
&RAMP ID='RAMP_FIRE', T=1242., F=  1.993 /
&RAMP ID='RAMP_FIRE', T=1272., F=  1.936 /
&RAMP ID='RAMP_FIRE', T=1302., F=  1.879 /
&RAMP ID='RAMP_FIRE', T=1332., F=  1.854 /
&RAMP ID='RAMP_FIRE', T=1362., F=  1.818 /
&RAMP ID='RAMP_FIRE', T=1392., F=  1.900 /
&RAMP ID='RAMP_FIRE', T=1420., F=  1.982 /
&RAMP ID='RAMP_FIRE', T=1450., F=  2.008 /
&RAMP ID='RAMP_FIRE', T=1482., F=  1.915 /
&RAMP ID='RAMP_FIRE', T=1512., F=  1.668 /
&RAMP ID='RAMP_FIRE', T=1542., F=  0.435 /
&RAMP ID='RAMP_FIRE', T=1572., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1602., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1632., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1662., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1692., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1722., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1752., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1782., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1812., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1842., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1872., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1902., F=  0.051 /
&RAMP ID='RAMP_FIRE', T=1930., F=  0.051 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  14., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  42., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  71., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 102., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 132., F=   0.12 /
&RAMP ID='RAMP_SOUTH', T= 162., F=   0.66 /
&RAMP ID='RAMP_SOUTH', T= 192., F=   1.06 /
&RAMP ID='RAMP_SOUTH', T= 222., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 252., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 282., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 312., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 342., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 372., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 402., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 432., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 462., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 492., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 522., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 552., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 582., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T= 612., F=   1.14 /
&RAMP ID='RAMP_SOUTH', T= 642., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 671., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 700., F=   1.51 /
&RAMP ID='RAMP_SOUTH', T= 730., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T= 760., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 791., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 822., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 852., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 882., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 912., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 942., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T= 972., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T=1002., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1032., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1062., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1092., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T=1122., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1152., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1182., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T=1212., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1242., F=   1.51 /
&RAMP ID='RAMP_SOUTH', T=1272., F=   1.51 /
&RAMP ID='RAMP_SOUTH', T=1302., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1332., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1362., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1392., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1420., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1450., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1482., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1512., F=   1.51 /
&RAMP ID='RAMP_SOUTH', T=1542., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T=1572., F=   1.51 /
&RAMP ID='RAMP_SOUTH', T=1602., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T=1632., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T=1662., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1692., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1722., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1752., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1782., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1812., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1842., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1872., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1902., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1930., F=   1.48 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  14., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  42., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  71., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 102., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 132., F=   0.09 /
&RAMP ID='RAMP_NORTH', T= 162., F=   0.59 /
&RAMP ID='RAMP_NORTH', T= 192., F=   1.03 /
&RAMP ID='RAMP_NORTH', T= 222., F=   1.11 /
&RAMP ID='RAMP_NORTH', T= 252., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 282., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 312., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 342., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 372., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 402., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 432., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 462., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 492., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 522., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 552., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 582., F=   1.12 /
&RAMP ID='RAMP_NORTH', T= 612., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 642., F=   1.31 /
&RAMP ID='RAMP_NORTH', T= 671., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 700., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 730., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 760., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 791., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 822., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 852., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 882., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 912., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 942., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 972., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1002., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1032., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1062., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1092., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1122., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1152., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1182., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1212., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1242., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1272., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1302., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1332., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1362., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1392., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1420., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1450., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1482., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1512., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1542., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1572., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1602., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1632., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1662., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1692., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1722., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1752., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1782., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1812., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1842., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1872., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1902., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1930., F=   1.44 /
 
&TAIL /
