&HEAD CHID='Test_345B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2090 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.143 /
&RAMP ID='RAMP_FIRE', T=   4., F=  0.647 /
&RAMP ID='RAMP_FIRE', T=  22., F=  0.935 /
&RAMP ID='RAMP_FIRE', T=  52., F=  1.387 /
&RAMP ID='RAMP_FIRE', T=  82., F=  1.538 /
&RAMP ID='RAMP_FIRE', T= 112., F=  2.071 /
&RAMP ID='RAMP_FIRE', T= 142., F=  1.992 /
&RAMP ID='RAMP_FIRE', T= 172., F=  1.648 /
&RAMP ID='RAMP_FIRE', T= 202., F=  1.783 /
&RAMP ID='RAMP_FIRE', T= 232., F=  2.246 /
&RAMP ID='RAMP_FIRE', T= 262., F=  2.385 /
&RAMP ID='RAMP_FIRE', T= 292., F=  2.178 /
&RAMP ID='RAMP_FIRE', T= 322., F=  2.093 /
&RAMP ID='RAMP_FIRE', T= 352., F=  1.747 /
&RAMP ID='RAMP_FIRE', T= 382., F=  1.580 /
&RAMP ID='RAMP_FIRE', T= 412., F=  1.411 /
&RAMP ID='RAMP_FIRE', T= 442., F=  1.490 /
&RAMP ID='RAMP_FIRE', T= 472., F=  1.614 /
&RAMP ID='RAMP_FIRE', T= 502., F=  1.798 /
&RAMP ID='RAMP_FIRE', T= 532., F=  1.931 /
&RAMP ID='RAMP_FIRE', T= 562., F=  1.880 /
&RAMP ID='RAMP_FIRE', T= 592., F=  1.693 /
&RAMP ID='RAMP_FIRE', T= 622., F=  1.465 /
&RAMP ID='RAMP_FIRE', T= 652., F=  1.408 /
&RAMP ID='RAMP_FIRE', T= 682., F=  1.498 /
&RAMP ID='RAMP_FIRE', T= 712., F=  2.069 /
&RAMP ID='RAMP_FIRE', T= 742., F=  2.184 /
&RAMP ID='RAMP_FIRE', T= 772., F=  1.940 /
&RAMP ID='RAMP_FIRE', T= 802., F=  1.431 /
&RAMP ID='RAMP_FIRE', T= 832., F=  1.499 /
&RAMP ID='RAMP_FIRE', T= 862., F=  1.422 /
&RAMP ID='RAMP_FIRE', T= 891., F=  1.506 /
&RAMP ID='RAMP_FIRE', T= 922., F=  1.636 /
&RAMP ID='RAMP_FIRE', T= 952., F=  1.533 /
&RAMP ID='RAMP_FIRE', T= 980., F=  1.215 /
&RAMP ID='RAMP_FIRE', T=1011., F=  1.071 /
&RAMP ID='RAMP_FIRE', T=1042., F=  1.356 /
&RAMP ID='RAMP_FIRE', T=1072., F=  1.448 /
&RAMP ID='RAMP_FIRE', T=1102., F=  1.570 /
&RAMP ID='RAMP_FIRE', T=1132., F=  1.422 /
&RAMP ID='RAMP_FIRE', T=1162., F=  1.163 /
&RAMP ID='RAMP_FIRE', T=1192., F=  1.561 /
&RAMP ID='RAMP_FIRE', T=1222., F=  1.490 /
&RAMP ID='RAMP_FIRE', T=1252., F=  1.432 /
&RAMP ID='RAMP_FIRE', T=1282., F=  1.581 /
&RAMP ID='RAMP_FIRE', T=1312., F=  1.533 /
&RAMP ID='RAMP_FIRE', T=1342., F=  1.309 /
&RAMP ID='RAMP_FIRE', T=1372., F=  0.765 /
&RAMP ID='RAMP_FIRE', T=1400., F=  1.023 /
&RAMP ID='RAMP_FIRE', T=1430., F=  1.430 /
&RAMP ID='RAMP_FIRE', T=1462., F=  1.545 /
&RAMP ID='RAMP_FIRE', T=1491., F=  1.628 /
&RAMP ID='RAMP_FIRE', T=1520., F=  1.615 /
&RAMP ID='RAMP_FIRE', T=1550., F=  1.700 /
&RAMP ID='RAMP_FIRE', T=1580., F=  1.672 /
&RAMP ID='RAMP_FIRE', T=1609., F=  1.692 /
&RAMP ID='RAMP_FIRE', T=1640., F=  1.699 /
&RAMP ID='RAMP_FIRE', T=1670., F=  1.687 /
&RAMP ID='RAMP_FIRE', T=1701., F=  1.758 /
&RAMP ID='RAMP_FIRE', T=1732., F=  1.151 /
&RAMP ID='RAMP_FIRE', T=1762., F=  0.166 /
&RAMP ID='RAMP_FIRE', T=1792., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1822., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1852., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1882., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1912., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1942., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=1972., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2002., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2032., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2062., F=  0.037 /
&RAMP ID='RAMP_FIRE', T=2092., F=  0.037 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   4., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  52., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  82., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 112., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 142., F=   0.21 /
&RAMP ID='RAMP_SOUTH', T= 172., F=   0.89 /
&RAMP ID='RAMP_SOUTH', T= 202., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 232., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 262., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 292., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 322., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 352., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 382., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 412., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 442., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 472., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 502., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 532., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 562., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T= 592., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T= 622., F=   1.26 /
&RAMP ID='RAMP_SOUTH', T= 652., F=   1.50 /
&RAMP ID='RAMP_SOUTH', T= 682., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 712., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 742., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 772., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 802., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 832., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 862., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 891., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 922., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 952., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 980., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1011., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1042., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1072., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1102., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1132., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1162., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1192., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1222., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1252., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1282., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1312., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1342., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1372., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1400., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1430., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1462., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1491., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1520., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1550., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1580., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1609., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1640., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1670., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1701., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1732., F=   1.55 /
&RAMP ID='RAMP_SOUTH', T=1762., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1792., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1822., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1852., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1882., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1912., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1942., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1972., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2002., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2032., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2062., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=2092., F=   1.73 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   4., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  22., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  52., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  82., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 112., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 142., F=   0.25 /
&RAMP ID='RAMP_NORTH', T= 172., F=   0.83 /
&RAMP ID='RAMP_NORTH', T= 202., F=   1.10 /
&RAMP ID='RAMP_NORTH', T= 232., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 262., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 292., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 322., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 352., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 382., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 412., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 442., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 472., F=   1.13 /
&RAMP ID='RAMP_NORTH', T= 502., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 532., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 562., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 592., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 622., F=   1.24 /
&RAMP ID='RAMP_NORTH', T= 652., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 682., F=   1.48 /
&RAMP ID='RAMP_NORTH', T= 712., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 742., F=   1.48 /
&RAMP ID='RAMP_NORTH', T= 772., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 802., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 832., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 862., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 891., F=   1.48 /
&RAMP ID='RAMP_NORTH', T= 922., F=   1.48 /
&RAMP ID='RAMP_NORTH', T= 952., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 980., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1011., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1042., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1072., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1102., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1132., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1162., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1192., F=   1.48 /
&RAMP ID='RAMP_NORTH', T=1222., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1252., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1282., F=   1.48 /
&RAMP ID='RAMP_NORTH', T=1312., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1342., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1372., F=   1.48 /
&RAMP ID='RAMP_NORTH', T=1400., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1430., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1462., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1491., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1520., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1550., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1580., F=   1.48 /
&RAMP ID='RAMP_NORTH', T=1609., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1640., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1670., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1701., F=   1.47 /
&RAMP ID='RAMP_NORTH', T=1732., F=   1.55 /
&RAMP ID='RAMP_NORTH', T=1762., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1792., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1822., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1852., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1882., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1912., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1942., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1972., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=2002., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=2032., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2062., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2092., F=   1.72 /
 
&TAIL /
