&HEAD CHID='Test_346B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2240 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_8_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.136 /
&RAMP ID='RAMP_FIRE', T=   8., F=  0.539 /
&RAMP ID='RAMP_FIRE', T=  30., F=  1.137 /
&RAMP ID='RAMP_FIRE', T=  60., F=  1.737 /
&RAMP ID='RAMP_FIRE', T=  90., F=  2.103 /
&RAMP ID='RAMP_FIRE', T= 120., F=  2.239 /
&RAMP ID='RAMP_FIRE', T= 150., F=  2.234 /
&RAMP ID='RAMP_FIRE', T= 180., F=  1.291 /
&RAMP ID='RAMP_FIRE', T= 210., F=  0.751 /
&RAMP ID='RAMP_FIRE', T= 240., F=  0.937 /
&RAMP ID='RAMP_FIRE', T= 270., F=  1.389 /
&RAMP ID='RAMP_FIRE', T= 299., F=  1.534 /
&RAMP ID='RAMP_FIRE', T= 329., F=  1.955 /
&RAMP ID='RAMP_FIRE', T= 360., F=  1.505 /
&RAMP ID='RAMP_FIRE', T= 390., F=  1.148 /
&RAMP ID='RAMP_FIRE', T= 420., F=  1.211 /
&RAMP ID='RAMP_FIRE', T= 450., F=  1.468 /
&RAMP ID='RAMP_FIRE', T= 480., F=  2.067 /
&RAMP ID='RAMP_FIRE', T= 510., F=  2.773 /
&RAMP ID='RAMP_FIRE', T= 540., F=  2.577 /
&RAMP ID='RAMP_FIRE', T= 570., F=  2.110 /
&RAMP ID='RAMP_FIRE', T= 600., F=  1.557 /
&RAMP ID='RAMP_FIRE', T= 630., F=  1.335 /
&RAMP ID='RAMP_FIRE', T= 660., F=  1.708 /
&RAMP ID='RAMP_FIRE', T= 690., F=  2.058 /
&RAMP ID='RAMP_FIRE', T= 720., F=  2.068 /
&RAMP ID='RAMP_FIRE', T= 750., F=  1.857 /
&RAMP ID='RAMP_FIRE', T= 780., F=  1.554 /
&RAMP ID='RAMP_FIRE', T= 810., F=  1.475 /
&RAMP ID='RAMP_FIRE', T= 840., F=  1.469 /
&RAMP ID='RAMP_FIRE', T= 870., F=  1.367 /
&RAMP ID='RAMP_FIRE', T= 900., F=  1.507 /
&RAMP ID='RAMP_FIRE', T= 930., F=  1.829 /
&RAMP ID='RAMP_FIRE', T= 960., F=  1.843 /
&RAMP ID='RAMP_FIRE', T= 990., F=  1.416 /
&RAMP ID='RAMP_FIRE', T=1020., F=  1.360 /
&RAMP ID='RAMP_FIRE', T=1050., F=  1.380 /
&RAMP ID='RAMP_FIRE', T=1080., F=  1.369 /
&RAMP ID='RAMP_FIRE', T=1110., F=  1.389 /
&RAMP ID='RAMP_FIRE', T=1140., F=  1.606 /
&RAMP ID='RAMP_FIRE', T=1170., F=  1.620 /
&RAMP ID='RAMP_FIRE', T=1200., F=  1.669 /
&RAMP ID='RAMP_FIRE', T=1229., F=  1.468 /
&RAMP ID='RAMP_FIRE', T=1259., F=  1.594 /
&RAMP ID='RAMP_FIRE', T=1290., F=  1.566 /
&RAMP ID='RAMP_FIRE', T=1320., F=  1.650 /
&RAMP ID='RAMP_FIRE', T=1350., F=  1.609 /
&RAMP ID='RAMP_FIRE', T=1379., F=  1.646 /
&RAMP ID='RAMP_FIRE', T=1409., F=  1.744 /
&RAMP ID='RAMP_FIRE', T=1440., F=  1.628 /
&RAMP ID='RAMP_FIRE', T=1470., F=  1.507 /
&RAMP ID='RAMP_FIRE', T=1500., F=  1.565 /
&RAMP ID='RAMP_FIRE', T=1530., F=  1.643 /
&RAMP ID='RAMP_FIRE', T=1560., F=  1.739 /
&RAMP ID='RAMP_FIRE', T=1590., F=  1.854 /
&RAMP ID='RAMP_FIRE', T=1620., F=  1.550 /
&RAMP ID='RAMP_FIRE', T=1648., F=  0.274 /
&RAMP ID='RAMP_FIRE', T=1676., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1707., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1738., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1769., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1800., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1828., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1858., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1890., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1920., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1950., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=1980., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2010., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2040., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2070., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2100., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2130., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2158., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2187., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2218., F=  0.043 /
&RAMP ID='RAMP_FIRE', T=2250., F=  0.043 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   8., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  30., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  60., F=   0.00 /
&RAMP ID='RAMP_SOUTH', T=  90., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 120., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 150., F=   0.62 /
&RAMP ID='RAMP_SOUTH', T= 180., F=   1.62 /
&RAMP ID='RAMP_SOUTH', T= 210., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 240., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 270., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 299., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 329., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 360., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 390., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 420., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T= 450., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 480., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 510., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 540., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 570., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 600., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 630., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 660., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 690., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 720., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 750., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 780., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 810., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 840., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 870., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 900., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 930., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 960., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 990., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1020., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1050., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1080., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1110., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1140., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1170., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1200., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1229., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1259., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1290., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1320., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1350., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1379., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1409., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=1440., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1470., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1500., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1530., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1560., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1590., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1620., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1648., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1676., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1707., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1738., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1769., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1800., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1828., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1858., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1890., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1920., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=1950., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=1980., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=2010., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=2040., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=2070., F=   1.75 /
&RAMP ID='RAMP_SOUTH', T=2100., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2130., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T=2158., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2187., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=2218., F=   1.74 /
&RAMP ID='RAMP_SOUTH', T=2250., F=   1.74 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=   8., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  30., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  60., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  90., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 120., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 150., F=   0.49 /
&RAMP ID='RAMP_NORTH', T= 180., F=   1.51 /
&RAMP ID='RAMP_NORTH', T= 210., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 240., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 270., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 299., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 329., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 360., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 390., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 420., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 450., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 480., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 510., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 540., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 570., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 600., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 630., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 660., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 690., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 720., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 750., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 780., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 810., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 840., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 870., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 900., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 930., F=   1.74 /
&RAMP ID='RAMP_NORTH', T= 960., F=   1.73 /
&RAMP ID='RAMP_NORTH', T= 990., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1020., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1050., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1080., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1110., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1140., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1170., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1200., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1229., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1259., F=   1.74 /
&RAMP ID='RAMP_NORTH', T=1290., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1320., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1350., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1379., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1409., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1440., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1470., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1500., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1530., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1560., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1590., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1620., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1648., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1676., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1707., F=   1.71 /
&RAMP ID='RAMP_NORTH', T=1738., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1769., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1800., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1828., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1858., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1890., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=1920., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1950., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=1980., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2010., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=2040., F=   1.73 /
&RAMP ID='RAMP_NORTH', T=2070., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2100., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2130., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2158., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2187., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2218., F=   1.72 /
&RAMP ID='RAMP_NORTH', T=2250., F=   1.72 /
 
&TAIL /
