&HEAD CHID='Test_401A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1850 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_50_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_13_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=   5., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  24., F=  0.678 /
&RAMP ID='RAMP_FIRE', T=  54., F=  0.932 /
&RAMP ID='RAMP_FIRE', T=  84., F=  1.411 /
&RAMP ID='RAMP_FIRE', T= 114., F=  1.551 /
&RAMP ID='RAMP_FIRE', T= 144., F=  2.988 /
&RAMP ID='RAMP_FIRE', T= 174., F=  4.346 /
&RAMP ID='RAMP_FIRE', T= 204., F=  4.327 /
&RAMP ID='RAMP_FIRE', T= 234., F=  4.661 /
&RAMP ID='RAMP_FIRE', T= 264., F=  4.080 /
&RAMP ID='RAMP_FIRE', T= 294., F=  3.454 /
&RAMP ID='RAMP_FIRE', T= 324., F=  3.490 /
&RAMP ID='RAMP_FIRE', T= 354., F=  2.926 /
&RAMP ID='RAMP_FIRE', T= 384., F=  2.695 /
&RAMP ID='RAMP_FIRE', T= 414., F=  2.800 /
&RAMP ID='RAMP_FIRE', T= 444., F=  3.626 /
&RAMP ID='RAMP_FIRE', T= 474., F=  4.095 /
&RAMP ID='RAMP_FIRE', T= 503., F=  5.175 /
&RAMP ID='RAMP_FIRE', T= 533., F=  2.096 /
&RAMP ID='RAMP_FIRE', T= 564., F=  2.653 /
&RAMP ID='RAMP_FIRE', T= 594., F=  3.882 /
&RAMP ID='RAMP_FIRE', T= 624., F=  3.962 /
&RAMP ID='RAMP_FIRE', T= 654., F=  3.955 /
&RAMP ID='RAMP_FIRE', T= 684., F=  3.878 /
&RAMP ID='RAMP_FIRE', T= 714., F=  3.209 /
&RAMP ID='RAMP_FIRE', T= 744., F=  1.527 /
&RAMP ID='RAMP_FIRE', T= 774., F=  1.758 /
&RAMP ID='RAMP_FIRE', T= 804., F=  2.476 /
&RAMP ID='RAMP_FIRE', T= 834., F=  2.840 /
&RAMP ID='RAMP_FIRE', T= 864., F=  3.848 /
&RAMP ID='RAMP_FIRE', T= 894., F=  4.090 /
&RAMP ID='RAMP_FIRE', T= 924., F=  4.120 /
&RAMP ID='RAMP_FIRE', T= 954., F=  4.606 /
&RAMP ID='RAMP_FIRE', T= 982., F=  4.391 /
&RAMP ID='RAMP_FIRE', T=1012., F=  4.439 /
&RAMP ID='RAMP_FIRE', T=1044., F=  4.757 /
&RAMP ID='RAMP_FIRE', T=1074., F=  4.505 /
&RAMP ID='RAMP_FIRE', T=1104., F=  3.417 /
&RAMP ID='RAMP_FIRE', T=1134., F=  2.976 /
&RAMP ID='RAMP_FIRE', T=1164., F=  2.764 /
&RAMP ID='RAMP_FIRE', T=1192., F=  2.560 /
&RAMP ID='RAMP_FIRE', T=1222., F=  0.835 /
&RAMP ID='RAMP_FIRE', T=1254., F=  1.031 /
&RAMP ID='RAMP_FIRE', T=1284., F=  0.444 /
&RAMP ID='RAMP_FIRE', T=1314., F=  1.442 /
&RAMP ID='RAMP_FIRE', T=1344., F=  0.818 /
&RAMP ID='RAMP_FIRE', T=1374., F=  0.305 /
&RAMP ID='RAMP_FIRE', T=1402., F=  0.592 /
&RAMP ID='RAMP_FIRE', T=1432., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1462., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1492., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1522., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1553., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1584., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1614., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1644., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1673., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1703., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1734., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1763., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1793., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1824., F=  0.220 /
&RAMP ID='RAMP_FIRE', T=1854., F=  0.220 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=   5., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  24., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  54., F=   0.03 /
&RAMP ID='RAMP_SOUTH', T=  84., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 114., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 144., F=   0.44 /
&RAMP ID='RAMP_SOUTH', T= 174., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 204., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 234., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 264., F=   1.73 /
&RAMP ID='RAMP_SOUTH', T= 294., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 324., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 354., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 384., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 414., F=   1.87 /
&RAMP ID='RAMP_SOUTH', T= 444., F=   2.09 /
&RAMP ID='RAMP_SOUTH', T= 474., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T= 503., F=   2.14 /
&RAMP ID='RAMP_SOUTH', T= 533., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 564., F=   2.14 /
&RAMP ID='RAMP_SOUTH', T= 594., F=   2.14 /
&RAMP ID='RAMP_SOUTH', T= 624., F=   2.16 /
&RAMP ID='RAMP_SOUTH', T= 654., F=   2.14 /
&RAMP ID='RAMP_SOUTH', T= 684., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 714., F=   2.14 /
&RAMP ID='RAMP_SOUTH', T= 744., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T= 774., F=   2.13 /
&RAMP ID='RAMP_SOUTH', T= 804., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 834., F=   2.16 /
&RAMP ID='RAMP_SOUTH', T= 864., F=   2.15 /
&RAMP ID='RAMP_SOUTH', T= 894., F=   2.12 /
&RAMP ID='RAMP_SOUTH', T= 924., F=   2.44 /
&RAMP ID='RAMP_SOUTH', T= 954., F=   2.60 /
&RAMP ID='RAMP_SOUTH', T= 982., F=   2.45 /
&RAMP ID='RAMP_SOUTH', T=1012., F=   2.50 /
&RAMP ID='RAMP_SOUTH', T=1044., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1074., F=   2.52 /
&RAMP ID='RAMP_SOUTH', T=1104., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1134., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1164., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1192., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1222., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1254., F=   2.53 /
&RAMP ID='RAMP_SOUTH', T=1284., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1314., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1344., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1374., F=   2.54 /
&RAMP ID='RAMP_SOUTH', T=1402., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1432., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1462., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1492., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1522., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1553., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1584., F=   2.58 /
&RAMP ID='RAMP_SOUTH', T=1614., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1644., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1673., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1703., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1734., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1763., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1793., F=   2.55 /
&RAMP ID='RAMP_SOUTH', T=1824., F=   2.56 /
&RAMP ID='RAMP_SOUTH', T=1854., F=   2.57 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=   5., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  24., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  54., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  84., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 114., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 144., F=   0.36 /
&RAMP ID='RAMP_NORTH', T= 174., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 204., F=   1.66 /
&RAMP ID='RAMP_NORTH', T= 234., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 264., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 294., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 324., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 354., F=   1.72 /
&RAMP ID='RAMP_NORTH', T= 384., F=   1.71 /
&RAMP ID='RAMP_NORTH', T= 414., F=   1.82 /
&RAMP ID='RAMP_NORTH', T= 444., F=   1.99 /
&RAMP ID='RAMP_NORTH', T= 474., F=   2.11 /
&RAMP ID='RAMP_NORTH', T= 503., F=   2.14 /
&RAMP ID='RAMP_NORTH', T= 533., F=   2.13 /
&RAMP ID='RAMP_NORTH', T= 564., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 594., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 624., F=   2.13 /
&RAMP ID='RAMP_NORTH', T= 654., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 684., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 714., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 744., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 774., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 804., F=   2.12 /
&RAMP ID='RAMP_NORTH', T= 834., F=   2.11 /
&RAMP ID='RAMP_NORTH', T= 864., F=   2.10 /
&RAMP ID='RAMP_NORTH', T= 894., F=   2.09 /
&RAMP ID='RAMP_NORTH', T= 924., F=   2.28 /
&RAMP ID='RAMP_NORTH', T= 954., F=   2.34 /
&RAMP ID='RAMP_NORTH', T= 982., F=   2.18 /
&RAMP ID='RAMP_NORTH', T=1012., F=   2.26 /
&RAMP ID='RAMP_NORTH', T=1044., F=   2.39 /
&RAMP ID='RAMP_NORTH', T=1074., F=   2.46 /
&RAMP ID='RAMP_NORTH', T=1104., F=   2.49 /
&RAMP ID='RAMP_NORTH', T=1134., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1164., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1192., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1222., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=1254., F=   2.54 /
&RAMP ID='RAMP_NORTH', T=1284., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1314., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1344., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1374., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1402., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1432., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1462., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1492., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1522., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1553., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1584., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1614., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1644., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1673., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1703., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1734., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1763., F=   2.52 /
&RAMP ID='RAMP_NORTH', T=1793., F=   2.53 /
&RAMP ID='RAMP_NORTH', T=1824., F=   2.51 /
&RAMP ID='RAMP_NORTH', T=1854., F=   2.52 /
 
&TAIL /
