&HEAD CHID='Test_403A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2120 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_13_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.311 /
&RAMP ID='RAMP_FIRE', T=   8., F=  0.794 /
&RAMP ID='RAMP_FIRE', T=  30., F=  0.621 /
&RAMP ID='RAMP_FIRE', T=  60., F=  1.588 /
&RAMP ID='RAMP_FIRE', T=  90., F=  0.828 /
&RAMP ID='RAMP_FIRE', T= 120., F=  0.413 /
&RAMP ID='RAMP_FIRE', T= 150., F=  1.029 /
&RAMP ID='RAMP_FIRE', T= 178., F=  1.784 /
&RAMP ID='RAMP_FIRE', T= 208., F=  2.194 /
&RAMP ID='RAMP_FIRE', T= 239., F=  2.253 /
&RAMP ID='RAMP_FIRE', T= 270., F=  1.838 /
&RAMP ID='RAMP_FIRE', T= 300., F=  1.644 /
&RAMP ID='RAMP_FIRE', T= 330., F=  1.513 /
&RAMP ID='RAMP_FIRE', T= 360., F=  1.439 /
&RAMP ID='RAMP_FIRE', T= 390., F=  1.363 /
&RAMP ID='RAMP_FIRE', T= 420., F=  1.232 /
&RAMP ID='RAMP_FIRE', T= 450., F=  1.502 /
&RAMP ID='RAMP_FIRE', T= 480., F=  1.669 /
&RAMP ID='RAMP_FIRE', T= 510., F=  1.717 /
&RAMP ID='RAMP_FIRE', T= 539., F=  1.789 /
&RAMP ID='RAMP_FIRE', T= 569., F=  2.075 /
&RAMP ID='RAMP_FIRE', T= 600., F=  2.161 /
&RAMP ID='RAMP_FIRE', T= 630., F=  2.145 /
&RAMP ID='RAMP_FIRE', T= 660., F=  1.822 /
&RAMP ID='RAMP_FIRE', T= 690., F=  1.642 /
&RAMP ID='RAMP_FIRE', T= 720., F=  1.406 /
&RAMP ID='RAMP_FIRE', T= 750., F=  1.083 /
&RAMP ID='RAMP_FIRE', T= 779., F=  0.995 /
&RAMP ID='RAMP_FIRE', T= 809., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 840., F=  1.177 /
&RAMP ID='RAMP_FIRE', T= 870., F=  1.360 /
&RAMP ID='RAMP_FIRE', T= 900., F=  1.906 /
&RAMP ID='RAMP_FIRE', T= 930., F=  1.381 /
&RAMP ID='RAMP_FIRE', T= 960., F=  1.087 /
&RAMP ID='RAMP_FIRE', T= 988., F=  0.952 /
&RAMP ID='RAMP_FIRE', T=1018., F=  1.036 /
&RAMP ID='RAMP_FIRE', T=1050., F=  1.101 /
&RAMP ID='RAMP_FIRE', T=1079., F=  1.487 /
&RAMP ID='RAMP_FIRE', T=1109., F=  1.561 /
&RAMP ID='RAMP_FIRE', T=1139., F=  1.575 /
&RAMP ID='RAMP_FIRE', T=1169., F=  1.648 /
&RAMP ID='RAMP_FIRE', T=1200., F=  1.545 /
&RAMP ID='RAMP_FIRE', T=1230., F=  1.507 /
&RAMP ID='RAMP_FIRE', T=1260., F=  1.517 /
&RAMP ID='RAMP_FIRE', T=1288., F=  1.520 /
&RAMP ID='RAMP_FIRE', T=1318., F=  1.523 /
&RAMP ID='RAMP_FIRE', T=1350., F=  1.460 /
&RAMP ID='RAMP_FIRE', T=1380., F=  1.458 /
&RAMP ID='RAMP_FIRE', T=1410., F=  1.444 /
&RAMP ID='RAMP_FIRE', T=1438., F=  1.430 /
&RAMP ID='RAMP_FIRE', T=1468., F=  1.476 /
&RAMP ID='RAMP_FIRE', T=1498., F=  1.502 /
&RAMP ID='RAMP_FIRE', T=1528., F=  1.509 /
&RAMP ID='RAMP_FIRE', T=1560., F=  1.510 /
&RAMP ID='RAMP_FIRE', T=1589., F=  1.427 /
&RAMP ID='RAMP_FIRE', T=1618., F=  0.306 /
&RAMP ID='RAMP_FIRE', T=1648., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1678., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1709., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1740., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1770., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1800., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1829., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1859., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1890., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1920., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1950., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=1980., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=2010., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=2039., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=2068., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=2098., F=  0.036 /
&RAMP ID='RAMP_FIRE', T=2130., F=  0.036 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=   8., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  30., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  60., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  90., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 120., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T= 150., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 178., F=   1.36 /
&RAMP ID='RAMP_SOUTH', T= 208., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 239., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 270., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 300., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 330., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 360., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 390., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 420., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 450., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 480., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 510., F=   1.56 /
&RAMP ID='RAMP_SOUTH', T= 539., F=   1.68 /
&RAMP ID='RAMP_SOUTH', T= 569., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 600., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 630., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 660., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 690., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T= 720., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 750., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 779., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 809., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 840., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 870., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T= 900., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 930., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T= 960., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T= 988., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1018., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1050., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1079., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1109., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1139., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1169., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1200., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1230., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1260., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1288., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1318., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1350., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1380., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1410., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1438., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1468., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1498., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1528., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1560., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1589., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1618., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1648., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1678., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1709., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1740., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1770., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1800., F=   1.69 /
&RAMP ID='RAMP_SOUTH', T=1829., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1859., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1890., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=1920., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1950., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=1980., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2010., F=   1.72 /
&RAMP ID='RAMP_SOUTH', T=2039., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2068., F=   1.71 /
&RAMP ID='RAMP_SOUTH', T=2098., F=   1.70 /
&RAMP ID='RAMP_SOUTH', T=2130., F=   1.71 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=   8., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  30., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  60., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  90., F=   0.01 /
&RAMP ID='RAMP_NORTH', T= 120., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 150., F=   0.49 /
&RAMP ID='RAMP_NORTH', T= 178., F=   1.30 /
&RAMP ID='RAMP_NORTH', T= 208., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 239., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 270., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 300., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 330., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 360., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 390., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 420., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 450., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 480., F=   1.50 /
&RAMP ID='RAMP_NORTH', T= 510., F=   1.61 /
&RAMP ID='RAMP_NORTH', T= 539., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 569., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 600., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 630., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 660., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 690., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 720., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 750., F=   1.68 /
&RAMP ID='RAMP_NORTH', T= 779., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 809., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 840., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 870., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 900., F=   1.70 /
&RAMP ID='RAMP_NORTH', T= 930., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 960., F=   1.69 /
&RAMP ID='RAMP_NORTH', T= 988., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1018., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1050., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1079., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1109., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1139., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1169., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1200., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1230., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1260., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1288., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1318., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1350., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1380., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1410., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1438., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1468., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1498., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1528., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1560., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1589., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1618., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1648., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1678., F=   1.70 /
&RAMP ID='RAMP_NORTH', T=1709., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1740., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1770., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1800., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=1829., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1859., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1890., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1920., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=1950., F=   1.69 /
&RAMP ID='RAMP_NORTH', T=1980., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2010., F=   1.67 /
&RAMP ID='RAMP_NORTH', T=2039., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2068., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2098., F=   1.68 /
&RAMP ID='RAMP_NORTH', T=2130., F=   1.67 /
 
&TAIL /
