&HEAD CHID='Test_404A', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2220 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_14_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.067 /
&RAMP ID='RAMP_FIRE', T=  12., F=  0.242 /
&RAMP ID='RAMP_FIRE', T=  38., F=  0.246 /
&RAMP ID='RAMP_FIRE', T=  68., F=  0.317 /
&RAMP ID='RAMP_FIRE', T=  98., F=  0.681 /
&RAMP ID='RAMP_FIRE', T= 128., F=  0.865 /
&RAMP ID='RAMP_FIRE', T= 158., F=  0.902 /
&RAMP ID='RAMP_FIRE', T= 188., F=  1.233 /
&RAMP ID='RAMP_FIRE', T= 220., F=  2.317 /
&RAMP ID='RAMP_FIRE', T= 250., F=  1.420 /
&RAMP ID='RAMP_FIRE', T= 280., F=  1.027 /
&RAMP ID='RAMP_FIRE', T= 310., F=  0.654 /
&RAMP ID='RAMP_FIRE', T= 340., F=  0.510 /
&RAMP ID='RAMP_FIRE', T= 370., F=  0.723 /
&RAMP ID='RAMP_FIRE', T= 400., F=  0.846 /
&RAMP ID='RAMP_FIRE', T= 430., F=  0.775 /
&RAMP ID='RAMP_FIRE', T= 460., F=  0.926 /
&RAMP ID='RAMP_FIRE', T= 490., F=  0.997 /
&RAMP ID='RAMP_FIRE', T= 520., F=  0.999 /
&RAMP ID='RAMP_FIRE', T= 550., F=  0.964 /
&RAMP ID='RAMP_FIRE', T= 580., F=  0.964 /
&RAMP ID='RAMP_FIRE', T= 610., F=  0.907 /
&RAMP ID='RAMP_FIRE', T= 640., F=  0.966 /
&RAMP ID='RAMP_FIRE', T= 670., F=  0.956 /
&RAMP ID='RAMP_FIRE', T= 698., F=  1.031 /
&RAMP ID='RAMP_FIRE', T= 728., F=  1.043 /
&RAMP ID='RAMP_FIRE', T= 758., F=  1.107 /
&RAMP ID='RAMP_FIRE', T= 786., F=  1.132 /
&RAMP ID='RAMP_FIRE', T= 818., F=  1.058 /
&RAMP ID='RAMP_FIRE', T= 850., F=  1.181 /
&RAMP ID='RAMP_FIRE', T= 880., F=  1.247 /
&RAMP ID='RAMP_FIRE', T= 910., F=  1.220 /
&RAMP ID='RAMP_FIRE', T= 940., F=  1.191 /
&RAMP ID='RAMP_FIRE', T= 970., F=  0.991 /
&RAMP ID='RAMP_FIRE', T=1000., F=  0.903 /
&RAMP ID='RAMP_FIRE', T=1030., F=  0.995 /
&RAMP ID='RAMP_FIRE', T=1060., F=  1.090 /
&RAMP ID='RAMP_FIRE', T=1090., F=  1.085 /
&RAMP ID='RAMP_FIRE', T=1118., F=  1.090 /
&RAMP ID='RAMP_FIRE', T=1146., F=  1.021 /
&RAMP ID='RAMP_FIRE', T=1176., F=  0.963 /
&RAMP ID='RAMP_FIRE', T=1206., F=  0.890 /
&RAMP ID='RAMP_FIRE', T=1237., F=  0.782 /
&RAMP ID='RAMP_FIRE', T=1268., F=  0.984 /
&RAMP ID='RAMP_FIRE', T=1298., F=  1.095 /
&RAMP ID='RAMP_FIRE', T=1328., F=  1.179 /
&RAMP ID='RAMP_FIRE', T=1358., F=  1.410 /
&RAMP ID='RAMP_FIRE', T=1388., F=  1.507 /
&RAMP ID='RAMP_FIRE', T=1418., F=  1.417 /
&RAMP ID='RAMP_FIRE', T=1448., F=  1.403 /
&RAMP ID='RAMP_FIRE', T=1479., F=  1.430 /
&RAMP ID='RAMP_FIRE', T=1510., F=  1.395 /
&RAMP ID='RAMP_FIRE', T=1540., F=  1.377 /
&RAMP ID='RAMP_FIRE', T=1570., F=  1.411 /
&RAMP ID='RAMP_FIRE', T=1600., F=  1.311 /
&RAMP ID='RAMP_FIRE', T=1630., F=  1.230 /
&RAMP ID='RAMP_FIRE', T=1660., F=  1.331 /
&RAMP ID='RAMP_FIRE', T=1690., F=  1.391 /
&RAMP ID='RAMP_FIRE', T=1720., F=  1.493 /
&RAMP ID='RAMP_FIRE', T=1749., F=  1.577 /
&RAMP ID='RAMP_FIRE', T=1779., F=  1.614 /
&RAMP ID='RAMP_FIRE', T=1810., F=  1.705 /
&RAMP ID='RAMP_FIRE', T=1840., F=  1.767 /
&RAMP ID='RAMP_FIRE', T=1870., F=  1.321 /
&RAMP ID='RAMP_FIRE', T=1900., F=  1.018 /
&RAMP ID='RAMP_FIRE', T=1930., F=  0.766 /
&RAMP ID='RAMP_FIRE', T=1960., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=1990., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2018., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2048., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2080., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2110., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2140., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2170., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2198., F=  0.105 /
&RAMP ID='RAMP_FIRE', T=2226., F=  0.105 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_SOUTH', T=  12., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  38., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  68., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T=  98., F=   0.01 /
&RAMP ID='RAMP_SOUTH', T= 128., F=   0.12 /
&RAMP ID='RAMP_SOUTH', T= 158., F=   0.97 /
&RAMP ID='RAMP_SOUTH', T= 188., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 220., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 250., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 280., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 310., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 340., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 370., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 400., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 430., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 460., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 490., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 520., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 550., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 580., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 610., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 640., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 670., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 698., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 728., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 758., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 786., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 818., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 850., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 880., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T= 910., F=   1.32 /
&RAMP ID='RAMP_SOUTH', T= 940., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T= 970., F=   1.13 /
&RAMP ID='RAMP_SOUTH', T=1000., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1030., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1060., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1090., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1118., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1146., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1176., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1206., F=   1.12 /
&RAMP ID='RAMP_SOUTH', T=1237., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1268., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1298., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1328., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1358., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1388., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1418., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1448., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1479., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1510., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1540., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1570., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1600., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1630., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1660., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1690., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1720., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1749., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=1779., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1810., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1840., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1870., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1900., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1930., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=1960., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=1990., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=2018., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=2048., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=2080., F=   1.11 /
&RAMP ID='RAMP_SOUTH', T=2110., F=   1.10 /
&RAMP ID='RAMP_SOUTH', T=2140., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=2170., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=2198., F=   1.09 /
&RAMP ID='RAMP_SOUTH', T=2226., F=   1.08 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  12., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  38., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  68., F=   0.00 /
&RAMP ID='RAMP_NORTH', T=  98., F=   0.00 /
&RAMP ID='RAMP_NORTH', T= 128., F=   0.03 /
&RAMP ID='RAMP_NORTH', T= 158., F=   0.82 /
&RAMP ID='RAMP_NORTH', T= 188., F=   1.39 /
&RAMP ID='RAMP_NORTH', T= 220., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 250., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 280., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 310., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 340., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 370., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 400., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 430., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 460., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 490., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 520., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 550., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 580., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 610., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 640., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 670., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 698., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 728., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 758., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 786., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 818., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 850., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 880., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 910., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 940., F=   1.14 /
&RAMP ID='RAMP_NORTH', T= 970., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1000., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1030., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1060., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1090., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=1118., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=1146., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1176., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1206., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1237., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1268., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1298., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1328., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1358., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=1388., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1418., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1448., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1479., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1510., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1540., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=1570., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1600., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1630., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1660., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1690., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=1720., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1749., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1779., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=1810., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1840., F=   1.12 /
&RAMP ID='RAMP_NORTH', T=1870., F=   1.12 /
&RAMP ID='RAMP_NORTH', T=1900., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1930., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1960., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=1990., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=2018., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=2048., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=2080., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=2110., F=   1.10 /
&RAMP ID='RAMP_NORTH', T=2140., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=2170., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=2198., F=   1.11 /
&RAMP ID='RAMP_NORTH', T=2226., F=   1.10 /
 
&TAIL /
