&HEAD CHID='Test_407B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=1880 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_13_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.139 /
&RAMP ID='RAMP_FIRE', T=   6., F=  0.344 /
&RAMP ID='RAMP_FIRE', T=  28., F=  0.349 /
&RAMP ID='RAMP_FIRE', T=  58., F=  0.641 /
&RAMP ID='RAMP_FIRE', T=  88., F=  0.685 /
&RAMP ID='RAMP_FIRE', T= 118., F=  0.778 /
&RAMP ID='RAMP_FIRE', T= 146., F=  0.739 /
&RAMP ID='RAMP_FIRE', T= 176., F=  0.869 /
&RAMP ID='RAMP_FIRE', T= 208., F=  1.481 /
&RAMP ID='RAMP_FIRE', T= 238., F=  1.488 /
&RAMP ID='RAMP_FIRE', T= 268., F=  1.373 /
&RAMP ID='RAMP_FIRE', T= 298., F=  1.309 /
&RAMP ID='RAMP_FIRE', T= 328., F=  1.316 /
&RAMP ID='RAMP_FIRE', T= 356., F=  1.202 /
&RAMP ID='RAMP_FIRE', T= 386., F=  1.118 /
&RAMP ID='RAMP_FIRE', T= 417., F=  1.386 /
&RAMP ID='RAMP_FIRE', T= 448., F=  1.726 /
&RAMP ID='RAMP_FIRE', T= 478., F=  1.751 /
&RAMP ID='RAMP_FIRE', T= 508., F=  1.519 /
&RAMP ID='RAMP_FIRE', T= 538., F=  1.381 /
&RAMP ID='RAMP_FIRE', T= 568., F=  1.446 /
&RAMP ID='RAMP_FIRE', T= 596., F=  1.155 /
&RAMP ID='RAMP_FIRE', T= 626., F=  1.008 /
&RAMP ID='RAMP_FIRE', T= 657., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 688., F=  0.903 /
&RAMP ID='RAMP_FIRE', T= 718., F=  1.212 /
&RAMP ID='RAMP_FIRE', T= 748., F=  1.057 /
&RAMP ID='RAMP_FIRE', T= 778., F=  0.989 /
&RAMP ID='RAMP_FIRE', T= 808., F=  0.972 /
&RAMP ID='RAMP_FIRE', T= 838., F=  1.123 /
&RAMP ID='RAMP_FIRE', T= 868., F=  1.178 /
&RAMP ID='RAMP_FIRE', T= 898., F=  1.251 /
&RAMP ID='RAMP_FIRE', T= 928., F=  1.281 /
&RAMP ID='RAMP_FIRE', T= 957., F=  1.255 /
&RAMP ID='RAMP_FIRE', T= 987., F=  1.164 /
&RAMP ID='RAMP_FIRE', T=1018., F=  1.184 /
&RAMP ID='RAMP_FIRE', T=1048., F=  0.980 /
&RAMP ID='RAMP_FIRE', T=1078., F=  1.013 /
&RAMP ID='RAMP_FIRE', T=1108., F=  1.095 /
&RAMP ID='RAMP_FIRE', T=1138., F=  1.073 /
&RAMP ID='RAMP_FIRE', T=1168., F=  1.033 /
&RAMP ID='RAMP_FIRE', T=1198., F=  1.115 /
&RAMP ID='RAMP_FIRE', T=1228., F=  1.204 /
&RAMP ID='RAMP_FIRE', T=1258., F=  1.345 /
&RAMP ID='RAMP_FIRE', T=1286., F=  1.412 /
&RAMP ID='RAMP_FIRE', T=1316., F=  1.387 /
&RAMP ID='RAMP_FIRE', T=1348., F=  1.253 /
&RAMP ID='RAMP_FIRE', T=1378., F=  0.929 /
&RAMP ID='RAMP_FIRE', T=1408., F=  0.806 /
&RAMP ID='RAMP_FIRE', T=1438., F=  0.521 /
&RAMP ID='RAMP_FIRE', T=1468., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1498., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1528., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1558., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1586., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1616., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1648., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1678., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1708., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1738., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1768., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1798., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1828., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1858., F=  0.054 /
&RAMP ID='RAMP_FIRE', T=1888., F=  0.054 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=   6., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=  28., F=   0.60 /
&RAMP ID='RAMP_SOUTH', T=  58., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=  88., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 118., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T= 146., F=   0.91 /
&RAMP ID='RAMP_SOUTH', T= 176., F=   1.37 /
&RAMP ID='RAMP_SOUTH', T= 208., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 238., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 268., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 298., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 328., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 356., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 386., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 417., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 448., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 478., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 508., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T= 538., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 568., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 596., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 626., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 657., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 688., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 718., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 748., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 778., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 808., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 838., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 868., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 898., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 928., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T= 957., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T= 987., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1018., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1048., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1078., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1108., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1138., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1168., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1198., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1228., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1258., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1286., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1316., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1348., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1378., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1408., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1438., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1468., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1498., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1528., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1558., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1586., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1616., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1648., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1678., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1708., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1738., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1768., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1798., F=   1.45 /
&RAMP ID='RAMP_SOUTH', T=1828., F=   1.43 /
&RAMP ID='RAMP_SOUTH', T=1858., F=   1.44 /
&RAMP ID='RAMP_SOUTH', T=1888., F=   1.43 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.60 /
&RAMP ID='RAMP_NORTH', T=   6., F=   0.60 /
&RAMP ID='RAMP_NORTH', T=  28., F=   0.60 /
&RAMP ID='RAMP_NORTH', T=  58., F=   0.60 /
&RAMP ID='RAMP_NORTH', T=  88., F=   0.60 /
&RAMP ID='RAMP_NORTH', T= 118., F=   0.59 /
&RAMP ID='RAMP_NORTH', T= 146., F=   0.81 /
&RAMP ID='RAMP_NORTH', T= 176., F=   1.29 /
&RAMP ID='RAMP_NORTH', T= 208., F=   1.43 /
&RAMP ID='RAMP_NORTH', T= 238., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 268., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 298., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 328., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 356., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 386., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 417., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 448., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 478., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 508., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 538., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 568., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 596., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 626., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 657., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 688., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 718., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 748., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 778., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 808., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 838., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 868., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 898., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 928., F=   1.44 /
&RAMP ID='RAMP_NORTH', T= 957., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 987., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1018., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1048., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1078., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1108., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1138., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1168., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1198., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1228., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1258., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1286., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1316., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1348., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1378., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1408., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1438., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1468., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1498., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1528., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1558., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1586., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1616., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1648., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1678., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1708., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1738., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1768., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1798., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1828., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1858., F=   1.43 /
&RAMP ID='RAMP_NORTH', T=1888., F=   1.44 /
 
&TAIL /
