&HEAD CHID='Test_408B', TITLE='Memorial Tunnel Test' /
    
&TIME T_END=2550 / 
 
&MISC GVEC=0.313,0.0,-9.805, TMPA=20 /

&CATF OTHER_FILES='mesh_transverse.txt', 'materials.txt', 'fire_20_MW.txt', 'loop_obstructions.txt', 'output_transverse.txt', 'seq_13_ventilation.txt' /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='RAMP_FIRE', T=   0., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=  10., F=  0.490 /
&RAMP ID='RAMP_FIRE', T=  36., F=  1.122 /
&RAMP ID='RAMP_FIRE', T=  66., F=  1.803 /
&RAMP ID='RAMP_FIRE', T=  96., F=  2.104 /
&RAMP ID='RAMP_FIRE', T= 126., F=  2.048 /
&RAMP ID='RAMP_FIRE', T= 156., F=  1.469 /
&RAMP ID='RAMP_FIRE', T= 186., F=  0.976 /
&RAMP ID='RAMP_FIRE', T= 216., F=  0.895 /
&RAMP ID='RAMP_FIRE', T= 246., F=  1.063 /
&RAMP ID='RAMP_FIRE', T= 276., F=  1.162 /
&RAMP ID='RAMP_FIRE', T= 306., F=  0.871 /
&RAMP ID='RAMP_FIRE', T= 336., F=  0.662 /
&RAMP ID='RAMP_FIRE', T= 366., F=  1.422 /
&RAMP ID='RAMP_FIRE', T= 396., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 426., F=  2.565 /
&RAMP ID='RAMP_FIRE', T= 456., F=  0.822 /
&RAMP ID='RAMP_FIRE', T= 486., F=  0.801 /
&RAMP ID='RAMP_FIRE', T= 516., F=  1.824 /
&RAMP ID='RAMP_FIRE', T= 545., F=  2.814 /
&RAMP ID='RAMP_FIRE', T= 575., F=  2.914 /
&RAMP ID='RAMP_FIRE', T= 606., F=  2.293 /
&RAMP ID='RAMP_FIRE', T= 636., F=  1.838 /
&RAMP ID='RAMP_FIRE', T= 666., F=  1.377 /
&RAMP ID='RAMP_FIRE', T= 695., F=  1.249 /
&RAMP ID='RAMP_FIRE', T= 725., F=  0.742 /
&RAMP ID='RAMP_FIRE', T= 756., F=  0.076 /
&RAMP ID='RAMP_FIRE', T= 786., F=  0.159 /
&RAMP ID='RAMP_FIRE', T= 816., F=  0.036 /
&RAMP ID='RAMP_FIRE', T= 846., F=  0.000 /
&RAMP ID='RAMP_FIRE', T= 874., F=  0.114 /
&RAMP ID='RAMP_FIRE', T= 904., F=  0.449 /
&RAMP ID='RAMP_FIRE', T= 936., F=  0.920 /
&RAMP ID='RAMP_FIRE', T= 964., F=  0.255 /
&RAMP ID='RAMP_FIRE', T= 994., F=  0.262 /
&RAMP ID='RAMP_FIRE', T=1025., F=  0.154 /
&RAMP ID='RAMP_FIRE', T=1055., F=  0.057 /
&RAMP ID='RAMP_FIRE', T=1086., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1116., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1146., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1176., F=  0.090 /
&RAMP ID='RAMP_FIRE', T=1204., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1232., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1262., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1294., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1324., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1354., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1384., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1414., F=  0.052 /
&RAMP ID='RAMP_FIRE', T=1444., F=  0.131 /
&RAMP ID='RAMP_FIRE', T=1474., F=  0.075 /
&RAMP ID='RAMP_FIRE', T=1504., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1534., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1564., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1594., F=  0.039 /
&RAMP ID='RAMP_FIRE', T=1625., F=  0.020 /
&RAMP ID='RAMP_FIRE', T=1656., F=  0.308 /
&RAMP ID='RAMP_FIRE', T=1686., F=  0.116 /
&RAMP ID='RAMP_FIRE', T=1716., F=  0.100 /
&RAMP ID='RAMP_FIRE', T=1746., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1776., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1804., F=  0.000 /
&RAMP ID='RAMP_FIRE', T=1834., F=  0.471 /
&RAMP ID='RAMP_FIRE', T=1864., F=  0.888 /
&RAMP ID='RAMP_FIRE', T=1894., F=  0.812 /
&RAMP ID='RAMP_FIRE', T=1926., F=  0.841 /
&RAMP ID='RAMP_FIRE', T=1956., F=  0.780 /
&RAMP ID='RAMP_FIRE', T=1986., F=  0.812 /
&RAMP ID='RAMP_FIRE', T=2016., F=  0.718 /
&RAMP ID='RAMP_FIRE', T=2045., F=  0.410 /
&RAMP ID='RAMP_FIRE', T=2075., F=  0.233 /
&RAMP ID='RAMP_FIRE', T=2106., F=  0.218 /
&RAMP ID='RAMP_FIRE', T=2136., F=  0.202 /
&RAMP ID='RAMP_FIRE', T=2166., F=  0.121 /
&RAMP ID='RAMP_FIRE', T=2196., F=  0.125 /
&RAMP ID='RAMP_FIRE', T=2226., F=  0.531 /
&RAMP ID='RAMP_FIRE', T=2256., F=  0.756 /
&RAMP ID='RAMP_FIRE', T=2286., F=  0.514 /
&RAMP ID='RAMP_FIRE', T=2316., F=  0.359 /
&RAMP ID='RAMP_FIRE', T=2346., F=  0.212 /
&RAMP ID='RAMP_FIRE', T=2376., F=  0.159 /
&RAMP ID='RAMP_FIRE', T=2406., F=  0.128 /
&RAMP ID='RAMP_FIRE', T=2436., F=  0.128 /
&RAMP ID='RAMP_FIRE', T=2466., F=  0.032 /
&RAMP ID='RAMP_FIRE', T=2496., F=  0.206 /
&RAMP ID='RAMP_FIRE', T=2526., F=  0.434 /
&RAMP ID='RAMP_FIRE', T=2556., F=  0.810 /
 
&RAMP ID='RAMP_SOUTH', T=   0., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  10., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  36., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  66., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T=  96., F=   0.04 /
&RAMP ID='RAMP_SOUTH', T= 126., F=   0.09 /
&RAMP ID='RAMP_SOUTH', T= 156., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T= 186., F=   1.42 /
&RAMP ID='RAMP_SOUTH', T= 216., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 246., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 276., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 306., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 336., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 366., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 396., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 426., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 456., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 486., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 516., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 545., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 575., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 606., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 636., F=   1.49 /
&RAMP ID='RAMP_SOUTH', T= 666., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 695., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 725., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 756., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 786., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 816., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 846., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T= 874., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 904., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 936., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 964., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T= 994., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1025., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1055., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1086., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1116., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1146., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1176., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1204., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1232., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1262., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1294., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1324., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1354., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1384., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1414., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1444., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1474., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1504., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1534., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1564., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1594., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1625., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1656., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1686., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1716., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1746., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1776., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=1804., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1834., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1864., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1894., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1926., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=1956., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=1986., F=   1.47 /
&RAMP ID='RAMP_SOUTH', T=2016., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2045., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2075., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2106., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2136., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=2166., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=2196., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=2226., F=   1.46 /
&RAMP ID='RAMP_SOUTH', T=2256., F=   1.48 /
&RAMP ID='RAMP_SOUTH', T=2286., F=   1.17 /
&RAMP ID='RAMP_SOUTH', T=2316., F=   0.87 /
&RAMP ID='RAMP_SOUTH', T=2346., F=   0.71 /
&RAMP ID='RAMP_SOUTH', T=2376., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=2406., F=   0.59 /
&RAMP ID='RAMP_SOUTH', T=2436., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=2466., F=   0.58 /
&RAMP ID='RAMP_SOUTH', T=2496., F=   0.80 /
&RAMP ID='RAMP_SOUTH', T=2526., F=   1.16 /
&RAMP ID='RAMP_SOUTH', T=2556., F=   1.21 /
 
&RAMP ID='RAMP_NORTH', T=   0., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  10., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  36., F=   0.02 /
&RAMP ID='RAMP_NORTH', T=  66., F=   0.01 /
&RAMP ID='RAMP_NORTH', T=  96., F=   0.02 /
&RAMP ID='RAMP_NORTH', T= 126., F=   0.06 /
&RAMP ID='RAMP_NORTH', T= 156., F=   0.72 /
&RAMP ID='RAMP_NORTH', T= 186., F=   1.37 /
&RAMP ID='RAMP_NORTH', T= 216., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 246., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 276., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 306., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 336., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 366., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 396., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 426., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 456., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 486., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 516., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 545., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 575., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 606., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 636., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 666., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 695., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 725., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 756., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 786., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 816., F=   1.47 /
&RAMP ID='RAMP_NORTH', T= 846., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 874., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 904., F=   1.46 /
&RAMP ID='RAMP_NORTH', T= 936., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 964., F=   1.45 /
&RAMP ID='RAMP_NORTH', T= 994., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1025., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1055., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1086., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1116., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1146., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1176., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1204., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1232., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1262., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1294., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1324., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1354., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1384., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1414., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1444., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1474., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1504., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1534., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1564., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1594., F=   1.46 /
&RAMP ID='RAMP_NORTH', T=1625., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1656., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1686., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1716., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1746., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1776., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1804., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1834., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1864., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1894., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1926., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=1956., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=1986., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2016., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=2045., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2075., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2106., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2136., F=   1.45 /
&RAMP ID='RAMP_NORTH', T=2166., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2196., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2226., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2256., F=   1.44 /
&RAMP ID='RAMP_NORTH', T=2286., F=   1.12 /
&RAMP ID='RAMP_NORTH', T=2316., F=   0.82 /
&RAMP ID='RAMP_NORTH', T=2346., F=   0.68 /
&RAMP ID='RAMP_NORTH', T=2376., F=   0.55 /
&RAMP ID='RAMP_NORTH', T=2406., F=   0.52 /
&RAMP ID='RAMP_NORTH', T=2436., F=   0.52 /
&RAMP ID='RAMP_NORTH', T=2466., F=   0.52 /
&RAMP ID='RAMP_NORTH', T=2496., F=   0.52 /
&RAMP ID='RAMP_NORTH', T=2526., F=   0.52 /
&RAMP ID='RAMP_NORTH', T=2556., F=   0.51 /
 
&TAIL /
