&HEAD CHID='Test_501', TITLE='Memorial Tunnel Test 501' /
    
&TIME T_BEGIN=0.0, T_END=2400.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=11.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=615.0,617.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

&RAMP ID='RAMP_FIRE', T=   0., F= 0.000 /
&RAMP ID='RAMP_FIRE', T=   6., F= 0.016 /
&RAMP ID='RAMP_FIRE', T=  28., F= 0.165 /
&RAMP ID='RAMP_FIRE', T=  58., F= 0.388 /
&RAMP ID='RAMP_FIRE', T=  88., F= 0.537 /
&RAMP ID='RAMP_FIRE', T= 118., F= 0.684 /
&RAMP ID='RAMP_FIRE', T= 146., F= 0.872 /
&RAMP ID='RAMP_FIRE', T= 176., F= 0.773 /
&RAMP ID='RAMP_FIRE', T= 206., F= 0.554 /
&RAMP ID='RAMP_FIRE', T= 235., F= 0.534 /
&RAMP ID='RAMP_FIRE', T= 266., F= 0.534 /
&RAMP ID='RAMP_FIRE', T= 296., F= 0.580 /
&RAMP ID='RAMP_FIRE', T= 325., F= 0.580 /
&RAMP ID='RAMP_FIRE', T= 354., F= 0.554 /
&RAMP ID='RAMP_FIRE', T= 386., F= 0.683 /
&RAMP ID='RAMP_FIRE', T= 416., F= 0.852 /
&RAMP ID='RAMP_FIRE', T= 446., F= 0.758 /
&RAMP ID='RAMP_FIRE', T= 478., F= 0.586 /
&RAMP ID='RAMP_FIRE', T= 507., F= 0.524 /
&RAMP ID='RAMP_FIRE', T= 537., F= 0.566 /
&RAMP ID='RAMP_FIRE', T= 568., F= 0.640 /
&RAMP ID='RAMP_FIRE', T= 598., F= 0.679 /
&RAMP ID='RAMP_FIRE', T= 628., F= 0.747 /
&RAMP ID='RAMP_FIRE', T= 658., F= 0.793 /
&RAMP ID='RAMP_FIRE', T= 688., F= 0.697 /
&RAMP ID='RAMP_FIRE', T= 718., F= 0.628 /
&RAMP ID='RAMP_FIRE', T= 748., F= 0.695 /
&RAMP ID='RAMP_FIRE', T= 778., F= 0.456 /
&RAMP ID='RAMP_FIRE', T= 808., F= 0.804 /
&RAMP ID='RAMP_FIRE', T= 838., F= 0.622 /
&RAMP ID='RAMP_FIRE', T= 868., F= 0.800 /
&RAMP ID='RAMP_FIRE', T= 898., F= 1.138 /
&RAMP ID='RAMP_FIRE', T= 928., F= 1.450 /
&RAMP ID='RAMP_FIRE', T= 958., F= 1.291 /
&RAMP ID='RAMP_FIRE', T= 988., F= 0.794 /
&RAMP ID='RAMP_FIRE', T=1018., F= 0.543 /
&RAMP ID='RAMP_FIRE', T=1048., F= 0.427 /
&RAMP ID='RAMP_FIRE', T=1078., F= 0.419 /
&RAMP ID='RAMP_FIRE', T=1108., F= 0.474 /
&RAMP ID='RAMP_FIRE', T=1138., F= 0.529 /
&RAMP ID='RAMP_FIRE', T=1168., F= 0.660 /
&RAMP ID='RAMP_FIRE', T=1198., F= 0.748 /
&RAMP ID='RAMP_FIRE', T=1228., F= 0.698 /
&RAMP ID='RAMP_FIRE', T=1258., F= 0.626 /
&RAMP ID='RAMP_FIRE', T=1288., F= 0.428 /
&RAMP ID='RAMP_FIRE', T=1318., F= 0.526 /
&RAMP ID='RAMP_FIRE', T=1348., F= 0.431 /
&RAMP ID='RAMP_FIRE', T=1378., F= 0.228 /
&RAMP ID='RAMP_FIRE', T=1408., F= 0.455 /
&RAMP ID='RAMP_FIRE', T=1438., F= 0.492 /
&RAMP ID='RAMP_FIRE', T=1468., F= 0.486 /
&RAMP ID='RAMP_FIRE', T=1498., F= 0.395 /
&RAMP ID='RAMP_FIRE', T=1528., F= 0.465 /
&RAMP ID='RAMP_FIRE', T=1556., F= 0.306 /
&RAMP ID='RAMP_FIRE', T=1586., F= 0.355 /
&RAMP ID='RAMP_FIRE', T=1618., F= 0.381 /
&RAMP ID='RAMP_FIRE', T=1648., F= 0.874 /
&RAMP ID='RAMP_FIRE', T=1678., F= 0.757 /
&RAMP ID='RAMP_FIRE', T=1708., F= 0.983 /
&RAMP ID='RAMP_FIRE', T=1738., F= 0.870 /
&RAMP ID='RAMP_FIRE', T=1768., F= 0.491 /
&RAMP ID='RAMP_FIRE', T=1798., F= 0.106 /
&RAMP ID='RAMP_FIRE', T=1828., F= 0.339 /
&RAMP ID='RAMP_FIRE', T=1858., F= 0.513 /
&RAMP ID='RAMP_FIRE', T=1888., F= 0.507 /
&RAMP ID='RAMP_FIRE', T=1918., F= 0.454 /
&RAMP ID='RAMP_FIRE', T=1948., F= 0.470 /
&RAMP ID='RAMP_FIRE', T=1978., F= 0.535 /
&RAMP ID='RAMP_FIRE', T=2008., F= 0.576 /
&RAMP ID='RAMP_FIRE', T=2038., F= 0.525 /
&RAMP ID='RAMP_FIRE', T=2068., F= 0.485 /
&RAMP ID='RAMP_FIRE', T=2098., F= 0.534 /
&RAMP ID='RAMP_FIRE', T=2128., F= 0.558 /
&RAMP ID='RAMP_FIRE', T=2158., F= 0.610 /
&RAMP ID='RAMP_FIRE', T=2188., F= 0.580 /
&RAMP ID='RAMP_FIRE', T=2218., F= 0.598 /
&RAMP ID='RAMP_FIRE', T=2248., F= 0.728 /
&RAMP ID='RAMP_FIRE', T=2278., F= 0.897 /
&RAMP ID='RAMP_FIRE', T=2307., F= 0.908 /
&RAMP ID='RAMP_FIRE', T=2337., F= 0.604 /
&RAMP ID='RAMP_FIRE', T=2366., F= 0.308 /
&RAMP ID='RAMP_FIRE', T=2396., F= 0.113 /
&RAMP ID='RAMP_FIRE', T=2426., F= 0.004 /
&RAMP ID='RAMP_FIRE', T=2458., F= 0.004 /
&RAMP ID='RAMP_FIRE', T=2488., F= 0.004 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 300.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=300.0,F=0.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /

&TAIL / 
