&HEAD CHID='Test_502', TITLE='Memorial Tunnel Test 502' /
    
&TIME T_BEGIN=0.0, T_END=1900.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T, MAX_PRESSURE_ITERATIONS=50 /

&MISC GVEC=0.313,0.0,-9.805, TMPA=8.6 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=1953.125, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.014 /
&RAMP ID='RAMP_FIRE', T=   2., F= 0.181 /
&RAMP ID='RAMP_FIRE', T=  20., F= 0.597 /
&RAMP ID='RAMP_FIRE', T=  50., F= 1.042 /
&RAMP ID='RAMP_FIRE', T=  80., F= 1.077 /
&RAMP ID='RAMP_FIRE', T= 110., F= 0.958 /
&RAMP ID='RAMP_FIRE', T= 140., F= 0.345 /
&RAMP ID='RAMP_FIRE', T= 169., F= 0.171 /
&RAMP ID='RAMP_FIRE', T= 199., F= 0.445 /
&RAMP ID='RAMP_FIRE', T= 230., F= 0.731 /
&RAMP ID='RAMP_FIRE', T= 258., F= 1.027 /
&RAMP ID='RAMP_FIRE', T= 287., F= 1.037 /
&RAMP ID='RAMP_FIRE', T= 318., F= 1.005 /
&RAMP ID='RAMP_FIRE', T= 348., F= 0.972 /
&RAMP ID='RAMP_FIRE', T= 378., F= 0.887 /
&RAMP ID='RAMP_FIRE', T= 408., F= 0.732 /
&RAMP ID='RAMP_FIRE', T= 438., F= 0.720 /
&RAMP ID='RAMP_FIRE', T= 468., F= 0.249 /
&RAMP ID='RAMP_FIRE', T= 498., F= 0.192 /
&RAMP ID='RAMP_FIRE', T= 529., F= 0.649 /
&RAMP ID='RAMP_FIRE', T= 560., F= 0.462 /
&RAMP ID='RAMP_FIRE', T= 590., F= 0.403 /
&RAMP ID='RAMP_FIRE', T= 620., F= 0.392 /
&RAMP ID='RAMP_FIRE', T= 648., F= 0.956 /
&RAMP ID='RAMP_FIRE', T= 678., F= 0.905 /
&RAMP ID='RAMP_FIRE', T= 710., F= 0.673 /
&RAMP ID='RAMP_FIRE', T= 740., F= 1.145 /
&RAMP ID='RAMP_FIRE', T= 770., F= 1.141 /
&RAMP ID='RAMP_FIRE', T= 800., F= 0.443 /
&RAMP ID='RAMP_FIRE', T= 829., F= 1.003 /
&RAMP ID='RAMP_FIRE', T= 859., F= 1.103 /
&RAMP ID='RAMP_FIRE', T= 890., F= 0.794 /
&RAMP ID='RAMP_FIRE', T= 978., F= 0.393 /
&RAMP ID='RAMP_FIRE', T=1008., F= 0.632 /
&RAMP ID='RAMP_FIRE', T=1040., F= 0.731 /
&RAMP ID='RAMP_FIRE', T=1070., F= 0.228 /
&RAMP ID='RAMP_FIRE', T=1100., F= 0.637 /
&RAMP ID='RAMP_FIRE', T=1128., F= 0.814 /
&RAMP ID='RAMP_FIRE', T=1158., F= 0.825 /
&RAMP ID='RAMP_FIRE', T=1190., F= 0.975 /
&RAMP ID='RAMP_FIRE', T=1220., F= 0.801 /
&RAMP ID='RAMP_FIRE', T=1250., F= 0.528 /
&RAMP ID='RAMP_FIRE', T=1280., F= 0.264 /
&RAMP ID='RAMP_FIRE', T=1310., F= 0.268 /
&RAMP ID='RAMP_FIRE', T=1340., F= 0.205 /
&RAMP ID='RAMP_FIRE', T=1370., F= 0.208 /
&RAMP ID='RAMP_FIRE', T=1400., F= 0.338 /
&RAMP ID='RAMP_FIRE', T=1430., F= 0.417 /
&RAMP ID='RAMP_FIRE', T=1460., F= 0.233 /
&RAMP ID='RAMP_FIRE', T=1490., F= 0.119 /
&RAMP ID='RAMP_FIRE', T=1520., F= 0.187 /
&RAMP ID='RAMP_FIRE', T=1550., F= 0.446 /
&RAMP ID='RAMP_FIRE', T=1580., F= 0.174 /
&RAMP ID='RAMP_FIRE', T=1610., F= 0.124 /
&RAMP ID='RAMP_FIRE', T=1640., F= 0.086 /
&RAMP ID='RAMP_FIRE', T=1670., F= 0.060 /
&RAMP ID='RAMP_FIRE', T=1700., F= 0.051 /
&RAMP ID='RAMP_FIRE', T=1730., F= 0.051 /
&RAMP ID='RAMP_FIRE', T=1758., F= 0.051 /
&RAMP ID='RAMP_FIRE', T=1788., F= 0.052 /
&RAMP ID='RAMP_FIRE', T=1818., F= 0.040 /
&RAMP ID='RAMP_FIRE', T=1850., F= 0.008 /
&RAMP ID='RAMP_FIRE', T=1879., F= 0.034 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 300.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=300.0,F=0.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /

&TAIL / 
