&HEAD CHID='Test_605', TITLE='Memorial Tunnel Test 605' /
    
&TIME T_BEGIN=-180.0, T_END=2400.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=4.7 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=622.4,623.6,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

&RAMP ID='RAMP_FIRE', T=   0., F= 0.000 /
&RAMP ID='RAMP_FIRE', T=   7., F= 0.000 /
&RAMP ID='RAMP_FIRE', T=  27., F= 0.255 /
&RAMP ID='RAMP_FIRE', T=  57., F= 0.802 /
&RAMP ID='RAMP_FIRE', T=  88., F= 0.921 /
&RAMP ID='RAMP_FIRE', T= 118., F= 1.117 /
&RAMP ID='RAMP_FIRE', T= 148., F= 1.141 /
&RAMP ID='RAMP_FIRE', T= 178., F= 1.100 /
&RAMP ID='RAMP_FIRE', T= 208., F= 1.021 /
&RAMP ID='RAMP_FIRE', T= 238., F= 0.960 /
&RAMP ID='RAMP_FIRE', T= 268., F= 1.016 /
&RAMP ID='RAMP_FIRE', T= 298., F= 1.021 /
&RAMP ID='RAMP_FIRE', T= 328., F= 1.016 /
&RAMP ID='RAMP_FIRE', T= 358., F= 1.089 /
&RAMP ID='RAMP_FIRE', T= 388., F= 1.090 /
&RAMP ID='RAMP_FIRE', T= 418., F= 1.083 /
&RAMP ID='RAMP_FIRE', T= 448., F= 1.162 /
&RAMP ID='RAMP_FIRE', T= 478., F= 1.250 /
&RAMP ID='RAMP_FIRE', T= 508., F= 1.235 /
&RAMP ID='RAMP_FIRE', T= 538., F= 1.428 /
&RAMP ID='RAMP_FIRE', T= 568., F= 1.646 /
&RAMP ID='RAMP_FIRE', T= 598., F= 1.817 /
&RAMP ID='RAMP_FIRE', T= 628., F= 1.849 /
&RAMP ID='RAMP_FIRE', T= 658., F= 1.912 /
&RAMP ID='RAMP_FIRE', T= 686., F= 1.896 /
&RAMP ID='RAMP_FIRE', T= 717., F= 1.539 /
&RAMP ID='RAMP_FIRE', T= 748., F= 1.355 /
&RAMP ID='RAMP_FIRE', T= 778., F= 1.073 /
&RAMP ID='RAMP_FIRE', T= 808., F= 0.810 /
&RAMP ID='RAMP_FIRE', T= 838., F= 0.658 /
&RAMP ID='RAMP_FIRE', T= 868., F= 0.727 /
&RAMP ID='RAMP_FIRE', T= 898., F= 0.668 /
&RAMP ID='RAMP_FIRE', T= 928., F= 0.485 /
&RAMP ID='RAMP_FIRE', T= 958., F= 0.404 /
&RAMP ID='RAMP_FIRE', T= 988., F= 0.355 /
&RAMP ID='RAMP_FIRE', T=1018., F= 0.184 /
&RAMP ID='RAMP_FIRE', T=1048., F= 0.358 /
&RAMP ID='RAMP_FIRE', T=1078., F= 0.415 /
&RAMP ID='RAMP_FIRE', T=1107., F= 0.410 /
&RAMP ID='RAMP_FIRE', T=1136., F= 0.582 /
&RAMP ID='RAMP_FIRE', T=1168., F= 0.731 /
&RAMP ID='RAMP_FIRE', T=1198., F= 1.124 /
&RAMP ID='RAMP_FIRE', T=1228., F= 1.229 /
&RAMP ID='RAMP_FIRE', T=1258., F= 1.354 /
&RAMP ID='RAMP_FIRE', T=1288., F= 1.347 /
&RAMP ID='RAMP_FIRE', T=1318., F= 1.276 /
&RAMP ID='RAMP_FIRE', T=1348., F= 1.103 /
&RAMP ID='RAMP_FIRE', T=1378., F= 1.026 /
&RAMP ID='RAMP_FIRE', T=1408., F= 1.224 /
&RAMP ID='RAMP_FIRE', T=1436., F= 1.238 /
&RAMP ID='RAMP_FIRE', T=1466., F= 0.966 /
&RAMP ID='RAMP_FIRE', T=1496., F= 0.603 /
&RAMP ID='RAMP_FIRE', T=1526., F= 0.707 /
&RAMP ID='RAMP_FIRE', T=1555., F= 0.405 /
&RAMP ID='RAMP_FIRE', T=1586., F= 0.638 /
&RAMP ID='RAMP_FIRE', T=1616., F= 0.770 /
&RAMP ID='RAMP_FIRE', T=1647., F= 0.846 /
&RAMP ID='RAMP_FIRE', T=1677., F= 1.012 /
&RAMP ID='RAMP_FIRE', T=1708., F= 0.917 /
&RAMP ID='RAMP_FIRE', T=1738., F= 0.985 /
&RAMP ID='RAMP_FIRE', T=1768., F= 0.947 /
&RAMP ID='RAMP_FIRE', T=1798., F= 0.933 /
&RAMP ID='RAMP_FIRE', T=1828., F= 0.846 /
&RAMP ID='RAMP_FIRE', T=1858., F= 0.809 /
&RAMP ID='RAMP_FIRE', T=1888., F= 0.840 /
&RAMP ID='RAMP_FIRE', T=1918., F= 0.807 /
&RAMP ID='RAMP_FIRE', T=1948., F= 0.430 /
&RAMP ID='RAMP_FIRE', T=1978., F= 0.203 /
&RAMP ID='RAMP_FIRE', T=2008., F= 0.351 /
&RAMP ID='RAMP_FIRE', T=2038., F= 0.654 /
&RAMP ID='RAMP_FIRE', T=2068., F= 0.554 /
&RAMP ID='RAMP_FIRE', T=2098., F= 0.548 /
&RAMP ID='RAMP_FIRE', T=2128., F= 0.557 /
&RAMP ID='RAMP_FIRE', T=2158., F= 0.581 /
&RAMP ID='RAMP_FIRE', T=2188., F= 0.617 /
&RAMP ID='RAMP_FIRE', T=2218., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2248., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2278., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2308., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2336., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2366., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2396., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2426., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2457., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2486., F= 0.215 /
&RAMP ID='RAMP_FIRE', T=2516., F= 0.215 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF01',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF01',T=785.0,F=1.0 /
&RAMP ID='VENTR_JF01',T=795.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF02',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF02',T=365.0,F=1.0 /
&RAMP ID='VENTR_JF02',T=375.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF03',T=-170.,F=1.0 /
                
&RAMP ID='VENTR_JF04',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF04',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF04',T=727.0,F=1.0 /
&RAMP ID='VENTR_JF04',T=737.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF05',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF05',T=310.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=320.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1565.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1575.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1685.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1695.0,F=1.0 /
                
&RAMP ID='VENTR_JF07',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF07',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF07',T=636.0,F=1.0 /
&RAMP ID='VENTR_JF07',T=646.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF08',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF08',T=246.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=256.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1086.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1096.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1321.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1331.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1565.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1575.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF10',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF10',T=545.0,F=1.0 /
&RAMP ID='VENTR_JF10',T=555.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T= 10.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=183.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=193.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF12',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF12',T=967.0,F=1.0 /
&RAMP ID='VENTR_JF12',T=977.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF13',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF13',T=425.0,F=1.0 /
&RAMP ID='VENTR_JF13',T=435.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF14',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF14',T=136.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=146.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=-180.,F=0.0 /
&RAMP ID='VENTR_JF15',T=-170.,F=1.0 /
&RAMP ID='VENTR_JF15',T=846.0,F=1.0 /
&RAMP ID='VENTR_JF15',T=856.0,F=0.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /

&TAIL / 
