&HEAD CHID='Test_606A', TITLE='Memorial Tunnel Test 606A' /
    
&BNDF QUANTITY='WALL TEMPERATURE' / 

# Contour slice files - CL 

&SLCF PBY = 0.0, QUANTITY='VISIBILITY' / 
&SLCF PBY = 0.0, QUANTITY='TEMPERATURE' / 
&SLCF PBY = 0.0, QUANTITY='VELOCITY' / 
&SLCF PBY = 0.0, QUANTITY='U-VELOCITY' / 
&SLCF PBY = 0.0, QUANTITY='PRESSURE' / 
&SLCF PBY = 0.0, QUANTITY='H' / 

# Contour slice files - above roadway 

&SLCF PBZ = 2.0, QUANTITY='VISIBILITY' / 
&SLCF PBZ = 2.0, QUANTITY='TEMPERATURE' / 
&SLCF PBZ = 2.0, QUANTITY='VELOCITY' / 
&SLCF PBZ = 2.0, QUANTITY='U-VELOCITY' / 
&SLCF PBZ = 2.0, QUANTITY='PRESSURE' / 
&SLCF PBZ = 2.0, QUANTITY='H' / 

&DEVC XYZ=19.2,0,0.3, QUANTITY='THERMOCOUPLE', ID='214-T-A2' /
&DEVC XYZ=19.2,0,1.1, QUANTITY='THERMOCOUPLE', ID='214-T-B2' /
&DEVC XYZ=19.2,0,2.0, QUANTITY='THERMOCOUPLE', ID='214-T-C2' /
&DEVC XYZ=19.2,0,2.6, QUANTITY='THERMOCOUPLE', ID='214-T-D2' /
&DEVC XYZ=19.2,0,3.2, QUANTITY='THERMOCOUPLE', ID='214-T-E2' /
&DEVC XYZ=19.2,0,3.7, QUANTITY='THERMOCOUPLE', ID='214-T-F2' /
&DEVC XYZ=19.2,0,4.1, QUANTITY='THERMOCOUPLE', ID='214-T-G2' /

&DEVC XYZ=19.2,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='214-U-A2' /
&DEVC XYZ=19.2,0.5,1.1, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='214-U-B2' /
&DEVC XYZ=19.2,0.5,2.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='214-U-C2' /
&DEVC XYZ=19.2,0.5,2.6, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='214-U-D2' /
&DEVC XYZ=19.2,0.5,3.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='214-U-E2' /
&DEVC XYZ=19.2,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='214-U-F2' /
&DEVC XYZ=19.2,0.5,4.1, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='214-U-G2' /

&DEVC XYZ=105.2,0,0.3, QUANTITY='THERMOCOUPLE', ID='213-T-A2' /
&DEVC XYZ=105.2,0,1.2, QUANTITY='THERMOCOUPLE', ID='213-T-B2' /
&DEVC XYZ=105.2,0,2.4, QUANTITY='THERMOCOUPLE', ID='213-T-C2' /
&DEVC XYZ=105.2,0,3.7, QUANTITY='THERMOCOUPLE', ID='213-T-D2' /
&DEVC XYZ=105.2,0,4.8, QUANTITY='THERMOCOUPLE', ID='213-T-E2' /
&DEVC XYZ=105.2,0,5.7, QUANTITY='THERMOCOUPLE', ID='213-T-F2' /
&DEVC XYZ=105.2,0,6.5, QUANTITY='THERMOCOUPLE', ID='213-T-G2' /
&DEVC XYZ=105.2,0,7.0, QUANTITY='THERMOCOUPLE', ID='213-T-H2' /
&DEVC XYZ=105.2,0,7.4, QUANTITY='THERMOCOUPLE', ID='213-T-H3' /

&DEVC XYZ=210.4,0,0.3, QUANTITY='THERMOCOUPLE', ID='211-T-A2' /
&DEVC XYZ=210.4,0,1.2, QUANTITY='THERMOCOUPLE', ID='211-T-B2' /
&DEVC XYZ=210.4,0,2.4, QUANTITY='THERMOCOUPLE', ID='211-T-C2' /
&DEVC XYZ=210.4,0,3.7, QUANTITY='THERMOCOUPLE', ID='211-T-D2' /
&DEVC XYZ=210.4,0,4.8, QUANTITY='THERMOCOUPLE', ID='211-T-E2' /
&DEVC XYZ=210.4,0,5.7, QUANTITY='THERMOCOUPLE', ID='211-T-F2' /
&DEVC XYZ=210.4,0,6.5, QUANTITY='THERMOCOUPLE', ID='211-T-G2' /
&DEVC XYZ=210.4,0,7.0, QUANTITY='THERMOCOUPLE', ID='211-T-H2' /
&DEVC XYZ=210.4,0,7.4, QUANTITY='THERMOCOUPLE', ID='211-T-H3' /

&DEVC XYZ=320.4,0,0.3, QUANTITY='THERMOCOUPLE', ID='209-T-A2' /
&DEVC XYZ=320.4,0,1.2, QUANTITY='THERMOCOUPLE', ID='209-T-B2' /
&DEVC XYZ=320.4,0,2.4, QUANTITY='THERMOCOUPLE', ID='209-T-C2' /
&DEVC XYZ=320.4,0,3.7, QUANTITY='THERMOCOUPLE', ID='209-T-D2' /
&DEVC XYZ=320.4,0,4.8, QUANTITY='THERMOCOUPLE', ID='209-T-E2' /
&DEVC XYZ=320.4,0,5.7, QUANTITY='THERMOCOUPLE', ID='209-T-F2' /
&DEVC XYZ=320.4,0,6.5, QUANTITY='THERMOCOUPLE', ID='209-T-G2' /
&DEVC XYZ=320.4,0,7.0, QUANTITY='THERMOCOUPLE', ID='209-T-H2' /
&DEVC XYZ=320.4,0,7.4, QUANTITY='THERMOCOUPLE', ID='209-T-H3' /

&DEVC XYZ=320.4,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-A2' /
&DEVC XYZ=320.4,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-B2' /
&DEVC XYZ=320.4,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-C2' /
&DEVC XYZ=320.4,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-D2' /
&DEVC XYZ=320.4,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-E2' /
&DEVC XYZ=320.4,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-F2' /
&DEVC XYZ=320.4,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-G2' /
&DEVC XYZ=320.4,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-H2' /
&DEVC XYZ=320.4,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='209-U-H3' /

&DEVC XYZ=425.6,0,0.3, QUANTITY='THERMOCOUPLE', ID='208-T-A2' /
&DEVC XYZ=425.6,0,1.2, QUANTITY='THERMOCOUPLE', ID='208-T-B2' /
&DEVC XYZ=425.6,0,2.4, QUANTITY='THERMOCOUPLE', ID='208-T-C2' /
&DEVC XYZ=425.6,0,3.7, QUANTITY='THERMOCOUPLE', ID='208-T-D2' /
&DEVC XYZ=425.6,0,4.8, QUANTITY='THERMOCOUPLE', ID='208-T-E2' /
&DEVC XYZ=425.6,0,5.7, QUANTITY='THERMOCOUPLE', ID='208-T-F2' /
&DEVC XYZ=425.6,0,6.5, QUANTITY='THERMOCOUPLE', ID='208-T-G2' /
&DEVC XYZ=425.6,0,7.0, QUANTITY='THERMOCOUPLE', ID='208-T-H2' /
&DEVC XYZ=425.6,0,7.4, QUANTITY='THERMOCOUPLE', ID='208-T-H3' /

&DEVC XYZ=425.6,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-A2' /
&DEVC XYZ=425.6,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-B2' /
&DEVC XYZ=425.6,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-C2' /
&DEVC XYZ=425.6,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-D2' /
&DEVC XYZ=425.6,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-E2' /
&DEVC XYZ=425.6,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-F2' /
&DEVC XYZ=425.6,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-G2' /
&DEVC XYZ=425.6,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-H2' /
&DEVC XYZ=425.6,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='208-U-H3' /

&DEVC XYZ=507.6,0,0.3, QUANTITY='THERMOCOUPLE', ID='207-T-A2' /
&DEVC XYZ=507.6,0,1.2, QUANTITY='THERMOCOUPLE', ID='207-T-B2' /
&DEVC XYZ=507.6,0,2.4, QUANTITY='THERMOCOUPLE', ID='207-T-C2' /
&DEVC XYZ=507.6,0,3.7, QUANTITY='THERMOCOUPLE', ID='207-T-D2' /
&DEVC XYZ=507.6,0,4.8, QUANTITY='THERMOCOUPLE', ID='207-T-E2' /
&DEVC XYZ=507.6,0,5.7, QUANTITY='THERMOCOUPLE', ID='207-T-F2' /
&DEVC XYZ=507.6,0,6.5, QUANTITY='THERMOCOUPLE', ID='207-T-G2' /
&DEVC XYZ=507.6,0,7.0, QUANTITY='THERMOCOUPLE', ID='207-T-H2' /
&DEVC XYZ=507.6,0,7.4, QUANTITY='THERMOCOUPLE', ID='207-T-H3' /

&DEVC XYZ=507.6,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-A2' /
&DEVC XYZ=507.6,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-B2' /
&DEVC XYZ=507.6,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-C2' /
&DEVC XYZ=507.6,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-D2' /
&DEVC XYZ=507.6,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-E2' /
&DEVC XYZ=507.6,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-F2' /
&DEVC XYZ=507.6,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-G2' /
&DEVC XYZ=507.6,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-H2' /
&DEVC XYZ=507.6,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='207-U-H3' /

&DEVC XYZ=553.2,0,0.3, QUANTITY='THERMOCOUPLE', ID='307-T-A2' /
&DEVC XYZ=553.2,0,1.2, QUANTITY='THERMOCOUPLE', ID='307-T-B2' /
&DEVC XYZ=553.2,0,2.4, QUANTITY='THERMOCOUPLE', ID='307-T-C2' /
&DEVC XYZ=553.2,0,3.7, QUANTITY='THERMOCOUPLE', ID='307-T-D2' /
&DEVC XYZ=553.2,0,4.8, QUANTITY='THERMOCOUPLE', ID='307-T-E2' /
&DEVC XYZ=553.2,0,5.7, QUANTITY='THERMOCOUPLE', ID='307-T-F2' /
&DEVC XYZ=553.2,0,6.5, QUANTITY='THERMOCOUPLE', ID='307-T-G2' /
&DEVC XYZ=553.2,0,7.0, QUANTITY='THERMOCOUPLE', ID='307-T-H2' /
&DEVC XYZ=553.2,0,7.4, QUANTITY='THERMOCOUPLE', ID='307-T-H3' /

&DEVC XYZ=553.2,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-A2' /
&DEVC XYZ=553.2,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-B2' /
&DEVC XYZ=553.2,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-C2' /
&DEVC XYZ=553.2,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-D2' /
&DEVC XYZ=553.2,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-E2' /
&DEVC XYZ=553.2,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-F2' /
&DEVC XYZ=553.2,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-G2' /
&DEVC XYZ=553.2,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-H2' /
&DEVC XYZ=553.2,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='307-U-H3' /

&DEVC XYZ=585.6,0,0.3, QUANTITY='THERMOCOUPLE', ID='306-T-A2' /
&DEVC XYZ=585.6,0,1.2, QUANTITY='THERMOCOUPLE', ID='306-T-B2' /
&DEVC XYZ=585.6,0,2.4, QUANTITY='THERMOCOUPLE', ID='306-T-C2' /
&DEVC XYZ=585.6,0,3.7, QUANTITY='THERMOCOUPLE', ID='306-T-D2' /
&DEVC XYZ=585.6,0,4.8, QUANTITY='THERMOCOUPLE', ID='306-T-E2' /
&DEVC XYZ=585.6,0,5.7, QUANTITY='THERMOCOUPLE', ID='306-T-F2' /
&DEVC XYZ=585.6,0,6.5, QUANTITY='THERMOCOUPLE', ID='306-T-G2' /
&DEVC XYZ=585.6,0,7.0, QUANTITY='THERMOCOUPLE', ID='306-T-H2' /
&DEVC XYZ=585.6,0,7.4, QUANTITY='THERMOCOUPLE', ID='306-T-H3' /

&DEVC XYZ=603.6,0,0.3, QUANTITY='THERMOCOUPLE', ID='305-T-A2' /
&DEVC XYZ=603.6,0,1.2, QUANTITY='THERMOCOUPLE', ID='305-T-B2' /
&DEVC XYZ=603.6,0,2.4, QUANTITY='THERMOCOUPLE', ID='305-T-C2' /
&DEVC XYZ=603.6,0,3.7, QUANTITY='THERMOCOUPLE', ID='305-T-D2' /
&DEVC XYZ=603.6,0,4.8, QUANTITY='THERMOCOUPLE', ID='305-T-E2' /
&DEVC XYZ=603.6,0,5.7, QUANTITY='THERMOCOUPLE', ID='305-T-F2' /
&DEVC XYZ=603.6,0,6.5, QUANTITY='THERMOCOUPLE', ID='305-T-G2' /
&DEVC XYZ=603.6,0,7.0, QUANTITY='THERMOCOUPLE', ID='305-T-H2' /
&DEVC XYZ=603.6,0,7.4, QUANTITY='THERMOCOUPLE', ID='305-T-H3' /

&DEVC XYZ=603.6,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-A2' /
&DEVC XYZ=603.6,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-B2' /
&DEVC XYZ=603.6,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-C2' /
&DEVC XYZ=603.6,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-D2' /
&DEVC XYZ=603.6,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-E2' /
&DEVC XYZ=603.6,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-F2' /
&DEVC XYZ=603.6,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-G2' /
&DEVC XYZ=603.6,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-H2' /
&DEVC XYZ=603.6,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='305-U-H3' /

&DEVC XYZ=615.2,0,0.3, QUANTITY='THERMOCOUPLE', ID='205-T-A2' /
&DEVC XYZ=615.2,0,1.2, QUANTITY='THERMOCOUPLE', ID='205-T-B2' /
&DEVC XYZ=615.2,0,2.4, QUANTITY='THERMOCOUPLE', ID='205-T-C2' /
&DEVC XYZ=615.2,0,3.7, QUANTITY='THERMOCOUPLE', ID='205-T-D2' /
&DEVC XYZ=615.2,0,4.8, QUANTITY='THERMOCOUPLE', ID='205-T-E2' /
&DEVC XYZ=615.2,0,5.7, QUANTITY='THERMOCOUPLE', ID='205-T-F2' /
&DEVC XYZ=615.2,0,6.5, QUANTITY='THERMOCOUPLE', ID='205-T-G2' /
&DEVC XYZ=615.2,0,7.0, QUANTITY='THERMOCOUPLE', ID='205-T-H2' /
&DEVC XYZ=615.2,0,7.4, QUANTITY='THERMOCOUPLE', ID='205-T-H3' /

&DEVC XYZ=627.2,0,0.3, QUANTITY='THERMOCOUPLE', ID='304-T-A2' /
&DEVC XYZ=627.2,0,1.2, QUANTITY='THERMOCOUPLE', ID='304-T-B2' /
&DEVC XYZ=627.2,0,2.4, QUANTITY='THERMOCOUPLE', ID='304-T-C2' /
&DEVC XYZ=627.2,0,3.7, QUANTITY='THERMOCOUPLE', ID='304-T-D2' /
&DEVC XYZ=627.2,0,4.8, QUANTITY='THERMOCOUPLE', ID='304-T-E2' /
&DEVC XYZ=627.2,0,5.7, QUANTITY='THERMOCOUPLE', ID='304-T-F2' /
&DEVC XYZ=627.2,0,6.5, QUANTITY='THERMOCOUPLE', ID='304-T-G2' /
&DEVC XYZ=627.2,0,7.0, QUANTITY='THERMOCOUPLE', ID='304-T-H2' /
&DEVC XYZ=627.2,0,7.4, QUANTITY='THERMOCOUPLE', ID='304-T-H3' /

&DEVC XYZ=627.2,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-A2' /
&DEVC XYZ=627.2,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-B2' /
&DEVC XYZ=627.2,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-C2' /
&DEVC XYZ=627.2,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-D2' /
&DEVC XYZ=627.2,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-E2' /
&DEVC XYZ=627.2,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-F2' /
&DEVC XYZ=627.2,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-G2' /
&DEVC XYZ=627.2,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-H2' /
&DEVC XYZ=627.2,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='304-U-H3' /

&DEVC XYZ=644.4,0,0.3, QUANTITY='THERMOCOUPLE', ID='303-T-A2' /
&DEVC XYZ=644.4,0,1.2, QUANTITY='THERMOCOUPLE', ID='303-T-B2' /
&DEVC XYZ=644.4,0,2.4, QUANTITY='THERMOCOUPLE', ID='303-T-C2' /
&DEVC XYZ=644.4,0,3.7, QUANTITY='THERMOCOUPLE', ID='303-T-D2' /
&DEVC XYZ=644.4,0,4.8, QUANTITY='THERMOCOUPLE', ID='303-T-E2' /
&DEVC XYZ=644.4,0,5.7, QUANTITY='THERMOCOUPLE', ID='303-T-F2' /
&DEVC XYZ=644.4,0,6.5, QUANTITY='THERMOCOUPLE', ID='303-T-G2' /
&DEVC XYZ=644.4,0,7.0, QUANTITY='THERMOCOUPLE', ID='303-T-H2' /
&DEVC XYZ=644.4,0,7.4, QUANTITY='THERMOCOUPLE', ID='303-T-H3' /

&DEVC XYZ=681.2,0,0.3, QUANTITY='THERMOCOUPLE', ID='302-T-A2' /
&DEVC XYZ=681.2,0,1.2, QUANTITY='THERMOCOUPLE', ID='302-T-B2' /
&DEVC XYZ=681.2,0,2.4, QUANTITY='THERMOCOUPLE', ID='302-T-C2' /
&DEVC XYZ=681.2,0,3.7, QUANTITY='THERMOCOUPLE', ID='302-T-D2' /
&DEVC XYZ=681.2,0,4.8, QUANTITY='THERMOCOUPLE', ID='302-T-E2' /
&DEVC XYZ=681.2,0,5.7, QUANTITY='THERMOCOUPLE', ID='302-T-F2' /
&DEVC XYZ=681.2,0,6.5, QUANTITY='THERMOCOUPLE', ID='302-T-G2' /
&DEVC XYZ=681.2,0,7.0, QUANTITY='THERMOCOUPLE', ID='302-T-H2' /
&DEVC XYZ=681.2,0,7.4, QUANTITY='THERMOCOUPLE', ID='302-T-H3' /

&DEVC XYZ=681.2,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-A2' /
&DEVC XYZ=681.2,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-B2' /
&DEVC XYZ=681.2,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-C2' /
&DEVC XYZ=681.2,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-D2' /
&DEVC XYZ=681.2,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-E2' /
&DEVC XYZ=681.2,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-F2' /
&DEVC XYZ=681.2,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-G2' /
&DEVC XYZ=681.2,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-H2' /
&DEVC XYZ=681.2,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='302-U-H3' /

&DEVC XYZ=722.8,0,0.3, QUANTITY='THERMOCOUPLE', ID='301-T-A2' /
&DEVC XYZ=722.8,0,1.2, QUANTITY='THERMOCOUPLE', ID='301-T-B2' /
&DEVC XYZ=722.8,0,2.4, QUANTITY='THERMOCOUPLE', ID='301-T-C2' /
&DEVC XYZ=722.8,0,3.7, QUANTITY='THERMOCOUPLE', ID='301-T-D2' /
&DEVC XYZ=722.8,0,4.8, QUANTITY='THERMOCOUPLE', ID='301-T-E2' /
&DEVC XYZ=722.8,0,5.7, QUANTITY='THERMOCOUPLE', ID='301-T-F2' /
&DEVC XYZ=722.8,0,6.5, QUANTITY='THERMOCOUPLE', ID='301-T-G2' /
&DEVC XYZ=722.8,0,7.0, QUANTITY='THERMOCOUPLE', ID='301-T-H2' /
&DEVC XYZ=722.8,0,7.4, QUANTITY='THERMOCOUPLE', ID='301-T-H3' /

&DEVC XYZ=722.8,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-A2' /
&DEVC XYZ=722.8,0.5,1.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-B2' /
&DEVC XYZ=722.8,0.5,2.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-C2' /
&DEVC XYZ=722.8,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-D2' /
&DEVC XYZ=722.8,0.5,4.8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-E2' /
&DEVC XYZ=722.8,0.5,5.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-F2' /
&DEVC XYZ=722.8,0.5,6.5, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-G2' /
&DEVC XYZ=722.8,0.5,7.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-H2' /
&DEVC XYZ=722.8,0.5,7.4, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='301-U-H3' /

&DEVC XYZ=833.6,0,0.3, QUANTITY='THERMOCOUPLE', ID='202-T-A2' /
&DEVC XYZ=833.6,0,1.1, QUANTITY='THERMOCOUPLE', ID='202-T-B2' /
&DEVC XYZ=833.6,0,2.0, QUANTITY='THERMOCOUPLE', ID='202-T-C2' /
&DEVC XYZ=833.6,0,2.6, QUANTITY='THERMOCOUPLE', ID='202-T-D2' /
&DEVC XYZ=833.6,0,3.2, QUANTITY='THERMOCOUPLE', ID='202-T-E2' /
&DEVC XYZ=833.6,0,3.7, QUANTITY='THERMOCOUPLE', ID='202-T-F2' /
&DEVC XYZ=833.6,0,4.1, QUANTITY='THERMOCOUPLE', ID='202-T-G2' /

&DEVC XYZ=833.6,0.5,0.3, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='202-U-A2' /
&DEVC XYZ=833.6,0.5,1.1, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='202-U-B2' /
&DEVC XYZ=833.6,0.5,2.0, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='202-U-C2' /
&DEVC XYZ=833.6,0.5,2.6, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='202-U-D2' /
&DEVC XYZ=833.6,0.5,3.2, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='202-U-E2' /
&DEVC XYZ=833.6,0.5,3.7, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='202-U-F2' /
&DEVC XYZ=833.6,0.5,4.1, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, ID='202-U-G2' /

&DEVC XB= 19.2, 19.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='214-VF' /
&DEVC XB=320.4,320.4,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='209-VF' /
&DEVC XB=425.6,425.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='208-VF' /
&DEVC XB=507.6,507.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='207-VF' /
&DEVC XB=553.2,553.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='307-VF' /
&DEVC XB=603.6,603.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='305-VF' /
&DEVC XB=627.2,627.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='304-VF' /
&DEVC XB=681.2,681.2,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='302-VF' /
&DEVC XB=722.8,722.8,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='301-VF' /
&DEVC XB=833.6,833.6,-4.4,4.4,0,8, QUANTITY='U-VELOCITY', CONVERSION_FACTOR=-1, SPATIAL_STATISTIC='AREA INTEGRAL', ID='202-VF' /

&TIME T_BEGIN=-50.0, T_END=1800.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=7.0 /

&DUMP DT_DEVC=10., DT_HRR=10. /

&MATL ID            = 'CONCRETE'
      SPECIFIC_HEAT = 1.20    
      DENSITY       = 2000.0
      EMISSIVITY    = 0.9
      CONDUCTIVITY  = 1.2 / 

&MATL ID            = 'INSBC'
      SPECIFIC_HEAT = 1.1    
      DENSITY       = 900.0
      EMISSIVITY    = 0.5
      CONDUCTIVITY  = 0.21 / 

&MATL ID            = 'ROAD_SURFACE'
      SPECIFIC_HEAT = 1.2    
      DENSITY       = 2000.0
      EMISSIVITY    = 0.9
      CONDUCTIVITY  = 1.2 / 
    
&SURF ID                  = 'TUNNEL_WALL_INS'
      MATL_ID(1:2,1)      = 'INSBC','CONCRETE'
      COLOR               = 'BLUE'
      BACKING             = 'INSULATED'
      THICKNESS(1:2)      = 0.15,0.6
      ROUGHNESS           = 0.05 /

&SURF ID          = 'TUNNEL_WALL'
      MATL_ID     = 'CONCRETE'
      COLOR       = 'GRAY'
      BACKING     = 'INSULATED'
      THICKNESS   = 0.6
      ROUGHNESS   = 0.05
      DEFAULT     = T /

&SURF ID          = 'ROAD'
      MATL_ID     = 'CONCRETE'
      COLOR       = 'BLACK'
      BACKING     = 'INSULATED'
      ROUGHNESS   = 0.05
      THICKNESS   = 0.6 /

&SURF ID          = 'CAR'
      COLOR       = 'ORCHID'
      ROUGHNESS   = 0.05 /

&SURF ID          = 'COVER'
      COLOR       = 'BRICK'
      ROUGHNESS   = 0.05 /

-----------------------------------------------------------------------------------------------------------------
*** MAJOR GEOMETRY (concrete or building shell, hole, and open BC's) - fire mesh active, common elements
-----------------------------------------------------------------------------------------------------------------

main tunnel section

&OBST XB=21.0,554.0,4.0,4.4,4.4,8.0  /
&OBST XB=21.0,554.0,3.6,4.0,5.6,8.0  /
&OBST XB=21.0,554.0,3.2,3.6,6.4,8.0  /
&OBST XB=21.0,554.0,2.8,3.2,6.8,8.0  /
&OBST XB=21.0,554.0,2.0,2.8,7.2,8.0  /
&OBST XB=21.0,554.0,1.2,2.0,7.6,8.0  /

&OBST XB=21.0,554.0,-4.0,-4.4,4.4,8.0  / 
&OBST XB=21.0,554.0,-3.6,-4.0,5.6,8.0  / 
&OBST XB=21.0,554.0,-3.2,-3.6,6.4,8.0  / 
&OBST XB=21.0,554.0,-2.8,-3.2,6.8,8.0  / 
&OBST XB=21.0,554.0,-2.0,-2.8,7.2,8.0  / 
&OBST XB=21.0,554.0,-1.2,-2.0,7.6,8.0  / 

&OBST XB=0.0,554.0,-4.4,-3.6,0.0,0.9 / 

insulated region

&OBST XB=554.0,676.0,4.0,4.4,4.4,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,3.6,4.0,5.6,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,3.2,3.6,6.4,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,2.8,3.2,6.8,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,2.0,2.8,7.2,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,1.2,2.0,7.6,8.0,SURF_ID='TUNNEL_WALL_INS'  / 

&OBST XB=554.0,676.0,-4.0,-4.4,4.4,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,-3.6,-4.0,5.6,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,-3.2,-3.6,6.4,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,-2.8,-3.2,6.8,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,-2.0,-2.8,7.2,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
&OBST XB=554.0,676.0,-1.2,-2.0,7.6,8.0,SURF_ID='TUNNEL_WALL_INS'  / 
         
&OBST XB=554.0,676.0,-4.4,-3.6,0.0,0.9,SURF_ID='TUNNEL_WALL_INS' / 

&VENT XB=554.0,676.0,-1.6,1.6,8.0,8.0,SURF_ID='TUNNEL_WALL_INS' /
&VENT XB=554.0,676.0,-4.4,-4.4,0.0,4.4,SURF_ID='TUNNEL_WALL_INS'  /
&VENT XB=554.0,676.0,4.4,4.4,0.0,4.4,SURF_ID='TUNNEL_WALL_INS'  /

downstream

&OBST XB=676.0,832.0,4.0,4.4,4.4,8.0  / 
&OBST XB=676.0,832.0,3.6,4.0,5.6,8.0  / 
&OBST XB=676.0,832.0,3.2,3.6,6.4,8.0  / 
&OBST XB=676.0,832.0,2.8,3.2,6.8,8.0  / 
&OBST XB=676.0,832.0,2.0,2.8,7.2,8.0  / 
&OBST XB=676.0,832.0,1.2,2.0,7.6,8.0  / 

&OBST XB=676.0,832.0,-4.0,-4.4,4.4,8.0  / 
&OBST XB=676.0,832.0,-3.6,-4.0,5.6,8.0  / 
&OBST XB=676.0,832.0,-3.2,-3.6,6.4,8.0  / 
&OBST XB=676.0,832.0,-2.8,-3.2,6.8,8.0  / 
&OBST XB=676.0,832.0,-2.0,-2.8,7.2,8.0  / 
&OBST XB=676.0,832.0,-1.2,-2.0,7.6,8.0  / 

&OBST XB=676.0,856.8,-4.4,-3.6,0.0,0.9 / 

entry low ceiling area
&OBST XB=0.0,21.0,-4.4,4.4,4.3,8.0 /

exit low ceiling area
&OBST XB=832.0,856.8,-4.4,4.4,4.3,8.0 /
  
                
&MESH IJK=25,21,20, XB=0.0,10.2,-4.4,4.4,0.0,8.0, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

       
loop 214

&OBST XB=19.2,19.6,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=19.2,19.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=19.2,19.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=19.2,19.6,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=18,18.4,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=18,18.4,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=18,17.6,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=18,16.8000000000001,4.4,1.2,0,0.8,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=16.8000000000001,16,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=16,15.6,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=18,16.8000000000001,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=19.2,20,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=19.2,20,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 209

&OBST XB=320.4,320.8,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=320.4,320.8,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=320.4,320.8,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=320.4,320.8,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=319.2,319.6,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=319.2,319.6,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=319.2,318.8,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=319.2,318,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=318,317.2,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=317.2,316.8,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=319.2,318,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=320.4,321.2,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=320.4,321.2,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 208

&OBST XB=425.6,426,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=425.6,426,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=425.6,426,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=425.6,426,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=424.4,424.8,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=424.4,424.8,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=424.4,424,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=424.4,423.2,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=423.2,422.4,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=422.4,422,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=424.4,423.2,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=425.6,426.4,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=425.6,426.4,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 207

&OBST XB=507.6,508,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=507.6,508,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=507.6,508,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=507.6,508,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=506.4,506.8,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=506.4,506.8,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=506.4,506,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=506.4,505.2,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=505.2,504.4,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=504.4,504,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=506.4,505.2,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=507.6,508.4,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=507.6,508.4,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 307

&OBST XB=553.2,553.6,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=553.2,553.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=553.2,553.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=553.2,553.6,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=552,552.4,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=552,552.4,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=552,551.6,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=552,550.8,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=550.8,550,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=550,549.6,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=552,550.8,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=553.2,554,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=553.2,554,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 305
       
instrument blockages - loop 305 (approx)
area = 60.32 m^2 (tunnel area, without blockages)
      
&OBST XB=603.6,604.0,2.4,2.8,0.0,8.0,SURF_ID='CAR',COLOR='YELLOW' / 
&OBST XB=603.6,604.0,-0.8,-0.4,0.0,8.0,SURF_ID='CAR',COLOR='YELLOW' / 
&OBST XB=603.6,604.0,-3.2,-2.8,0.0,8.0,SURF_ID='CAR',COLOR='YELLOW' / 0.4*(8-1.2) + 0.4*(8-0.8) + 0.4*(8-0) = 8.8 m^2

&OBST XB=603.6,604.0,-2.8,-0.8,0.4,0.8,SURF_ID='CAR',COLOR='MAGENTA' / box 3 = 2.0*0.4 = 0.8 m^2

&OBST XB=602.4,602.8,1.6,2.8,0.0,2.40,SURF_ID='CAR',COLOR='GREEN' / box 2 = 2.88 m^2
&OBST XB=602.4,602.8,-2.0,-3.2,0.0,2.40,SURF_ID='CAR',COLOR='GREEN' / box 6 = 2.88 m^2

&OBST XB=602.4,602.0,4.4,1.6,0.0,0.80,SURF_ID='CAR',COLOR='BROWN' / box 1 = 2.0 * 0.8
&OBST XB=602.0,601.2,4.4,1.2,0.0,0.80,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=601.2,600.4,4.4,2.0,0.0,0.80,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=600.4,600.0,4.4,2.4,0.0,0.80,SURF_ID='CAR',COLOR='BROWN' / box 1

&OBST XB=602.4,601.2,-2.0,-3.2,0.0,0.8,SURF_ID='CAR',COLOR='GRAY' / box 5'

net frontal area of boxes and columns

tunnel area = 60.32 m^2

columns = 0.4*(8-1.2-2.4) + 0.4*(8-0.8-2.4) + 0.4*(8-0) = 6.88 m^2
(took off height of box 2/6, count this in box 2/6 area)

box 2 = 0.8 * 2.4 * 2 = 3.84 m^2
(did not deduct any other blockages)

box 3 (cross bar) = 0.4*1.2 = 0.48 m^2
(deduct box 2 interference)

box 5 = 0.0 m^2
(accounted for in box 6)

box 1 = 0.8 * (4.4-1.2-0.8) = 1.92 m^2
(took off area accounted for in box 2)

blockage frontal area = 13.12 m^2
(21.75% blockage)
note if box 2 and 6 are increased in height by 0.4 m
extra blockage is 2*0.4*(1.2-.4) = 0.64 m^2 (not really worth chasing)

could add a 0.4 m blockage at the walls
&OBST XB=603.6,604.4,-4.4,-4.0,1.2,4.4,SURF_ID='CAR',COLOR='YELLOW' / 1.28 m^2
&OBST XB=603.6,604.4,4.0,4.4,0.0,4.4,SURF_ID='CAR',COLOR='YELLOW' / 1.76-0.4*0.8 (box 1) = 1.44 m^2 
blockage area now is 13.12 + 1.28 + 1.44 = 15.82 m^2, 26.3% blockage

loop 304

&OBST XB=627.2,627.6,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=627.2,627.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=627.2,627.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=627.2,627.6,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=626,626.4,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=626,626.4,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=626,625.6,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=626,624.8,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=624.8,624,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=624,623.6,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=626,624.8,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=627.2,628,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=627.2,628,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 302

&OBST XB=681.2,681.6,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=681.2,681.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=681.2,681.6,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=681.2,681.6,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=680,680.4,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=680,680.4,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=680,679.6,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=680,678.8,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=678.8,678,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=678,677.6,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=680,678.8,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=681.2,682,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=681.2,682,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 301

&OBST XB=722.8,723.2,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=722.8,723.2,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=722.8,723.2,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=722.8,723.2,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=721.6,722,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=721.6,722,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=721.6,721.2,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=721.6,720.4,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=720.4,719.6,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=719.6,719.2,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=721.6,720.4,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=722.8,723.6,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=722.8,723.6,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

loop 202

&OBST XB=833.6,834,2.4,2.8,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=833.6,834,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=833.6,834,-0.8,-0.4,0,8,,SURF_ID='CAR',COLOR='YELLOW' / column
&OBST XB=833.6,834,-2.8,-0.8,0.4,0.8,,SURF_ID='CAR',COLOR='MAGENTA' / box 3
&OBST XB=832.4,832.8,1.6,2.8,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=832.4,832.8,-3.2,-2,0,2.4,,SURF_ID='CAR',COLOR='GREEN' / box 2
&OBST XB=832.4,832,4.4,1.6,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=832.4,831.2,4.4,1.2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=831.2,830.4,4.4,2,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=830.4,830,4.4,2.4,0,0.8,,SURF_ID='CAR',COLOR='BROWN' / box 1
&OBST XB=832.4,831.2,-2,-3.2,0,0.8,,SURF_ID='CAR',COLOR='GRAY' / box 5
&OBST XB=833.6,834.4,-4.4,-4,1.2,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall
&OBST XB=833.6,834.4,4,4.4,0,4.4,,SURF_ID='CAR',COLOR='YELLOW' / column at wall

        
&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3333, RAMP_Q='RAMP_FIRE', COLOR='RED' /

-----------------------------------------------------------------------------------------------------------------
*** FIRE GEOMETRY
-----------------------------------------------------------------------------------------------------------------

&OBST XB=622.4,623.6,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

# Custom fire scenario 17
&RAMP ID='RAMP_FIRE',T=-100,F=0 /
&RAMP ID='RAMP_FIRE',T=0,F=0 /
&RAMP ID='RAMP_FIRE',T=7.5,F=0 /
&RAMP ID='RAMP_FIRE',T=29.5,F=0 /
&RAMP ID='RAMP_FIRE',T=59.5,F=0.2429441214 /
&RAMP ID='RAMP_FIRE',T=89.5,F=0.4577492714 /
&RAMP ID='RAMP_FIRE',T=119.5,F=0.7459130287 /
&RAMP ID='RAMP_FIRE',T=149,F=0.6113304138 /
&RAMP ID='RAMP_FIRE',T=178.5,F=0.6640910149 /
&RAMP ID='RAMP_FIRE',T=209,F=0.6640910149 /
&RAMP ID='RAMP_FIRE',T=239,F=0.8001796722 /
&RAMP ID='RAMP_FIRE',T=269,F=0.826584053 /
&RAMP ID='RAMP_FIRE',T=299.5,F=0.8524246216 /
&RAMP ID='RAMP_FIRE',T=329.5,F=0.8408664703 /
&RAMP ID='RAMP_FIRE',T=359.5,F=0.6227133751 /
&RAMP ID='RAMP_FIRE',T=389.5,F=0.5990080357 /
&RAMP ID='RAMP_FIRE',T=419.5,F=0.6856242657 /
&RAMP ID='RAMP_FIRE',T=449.5,F=0.6856242657 /
&RAMP ID='RAMP_FIRE',T=479.5,F=0.8280548096 /
&RAMP ID='RAMP_FIRE',T=510,F=0.8280548096 /
&RAMP ID='RAMP_FIRE',T=540.5,F=0.8543621063 /
&RAMP ID='RAMP_FIRE',T=570,F=0.8465671539 /
&RAMP ID='RAMP_FIRE',T=598.5,F=0.8566009521 /
&RAMP ID='RAMP_FIRE',T=628,F=0.8566009521 /
&RAMP ID='RAMP_FIRE',T=659.5,F=0.902777195 /
&RAMP ID='RAMP_FIRE',T=690.5,F=0.902777195 /
&RAMP ID='RAMP_FIRE',T=720,F=0.902777195 /
&RAMP ID='RAMP_FIRE',T=750,F=0.9234959602 /
&RAMP ID='RAMP_FIRE',T=780.5,F=0.8374074936 /
&RAMP ID='RAMP_FIRE',T=810.5,F=0.8420937538 /
&RAMP ID='RAMP_FIRE',T=840,F=0.8420937538 /
&RAMP ID='RAMP_FIRE',T=870,F=0.9674969673 /
&RAMP ID='RAMP_FIRE',T=900.5,F=0.9056297302 /
&RAMP ID='RAMP_FIRE',T=930.5,F=0.9513435364 /
&RAMP ID='RAMP_FIRE',T=960.5,F=0.8343548775 /
&RAMP ID='RAMP_FIRE',T=989.5,F=0.9303783417 /
&RAMP ID='RAMP_FIRE',T=1018.5,F=1.0133511543 /
&RAMP ID='RAMP_FIRE',T=1049.5,F=0.9847020149 /
&RAMP ID='RAMP_FIRE',T=1080.5,F=1.0238720894 /
&RAMP ID='RAMP_FIRE',T=1110.5,F=1.0238720894 /
&RAMP ID='RAMP_FIRE',T=1140.5,F=1.1116174698 /
&RAMP ID='RAMP_FIRE',T=1170.5,F=1.192615509 /
&RAMP ID='RAMP_FIRE',T=1200.5,F=1.1382325172 /
&RAMP ID='RAMP_FIRE',T=1230.5,F=1.1382325172 /
&RAMP ID='RAMP_FIRE',T=1260.5,F=1.1094307899 /
&RAMP ID='RAMP_FIRE',T=1290.5,F=1.1046957016 /
&RAMP ID='RAMP_FIRE',T=1320.5,F=0.8926490784 /
&RAMP ID='RAMP_FIRE',T=1350.5,F=0.8230195045 /
&RAMP ID='RAMP_FIRE',T=1380.5,F=0.8776652336 /
&RAMP ID='RAMP_FIRE',T=1410.5,F=0.9726423264 /
&RAMP ID='RAMP_FIRE',T=1440.5,F=1.0159755707 /
&RAMP ID='RAMP_FIRE',T=1470.5,F=1.2006262779 /
&RAMP ID='RAMP_FIRE',T=1500.5,F=1.1481804848 /
&RAMP ID='RAMP_FIRE',T=1530.5,F=1.0355146408 /
&RAMP ID='RAMP_FIRE',T=1560.5,F=1.1664348602 /
&RAMP ID='RAMP_FIRE',T=1590.5,F=1.1604754448 /
&RAMP ID='RAMP_FIRE',T=1620.5,F=1.0522942543 /
&RAMP ID='RAMP_FIRE',T=1650.5,F=1.135285759 /
&RAMP ID='RAMP_FIRE',T=1680.5,F=1.1116336823 /
&RAMP ID='RAMP_FIRE',T=1710.5,F=1.1123813629 /
&RAMP ID='RAMP_FIRE',T=1740.5,F=1.2657974243 /
&RAMP ID='RAMP_FIRE',T=1770.5,F=0.3721224546 /
&RAMP ID='RAMP_FIRE',T=1800.5,F=0.3721224546 /
        
-----------------------------------------------------------------------------------------------------------------
*** VENTILATION
-----------------------------------------------------------------------------------------------------------------

VENTILATION SEGMENT SP

&VENT XB=0.0,0.0,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /

VENTILATION SEGMENT NP

&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4,SURF_ID='OPEN',DYNAMIC_PRESSURE=1.944 /

VENTILATION SEGMENT JF01

&HVAC ID='JF01',TYPE_ID='DUCT',NODE_ID='JF01_HVIN','JF01_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF01' /

&OBST XB=94.8,96.8,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=96.8,97.6,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=96.8,97.6,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=94.8,94.8,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF01_IN',COLOR='BLUE' /
&VENT XB=96.8,96.8,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF01_OUT',COLOR='YELLOW' /
&HVAC ID='JF01_HVIN',TYPE_ID='NODE',DUCT_ID='JF01',VENT_ID='JF01_IN' /
&HVAC ID='JF01_HVOUT',TYPE_ID='NODE',DUCT_ID='JF01',VENT_ID='JF01_OUT' /

&RAMP ID='VENTR_JF01',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF02

&HVAC ID='JF02',TYPE_ID='DUCT',NODE_ID='JF02_HVIN','JF02_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF02' /

&OBST XB=94.8,96.8,-0.6, 0.6,5.2,6.4,COLOR='RED' /
&OBST XB=96.8,97.6,-0.6,-0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=96.8,97.6, 0.6, 0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=96.8,97.6,-0.6, 0.6,5.2,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,-0.6, 0.6,6.4,6.4,COLOR='BLUE' /
&VENT XB=94.8,94.8,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF02_IN',COLOR='BLUE' /
&VENT XB=96.8,96.8,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF02_OUT',COLOR='YELLOW' /
&HVAC ID='JF02_HVIN',TYPE_ID='NODE',DUCT_ID='JF02',VENT_ID='JF02_IN' /
&HVAC ID='JF02_HVOUT',TYPE_ID='NODE',DUCT_ID='JF02',VENT_ID='JF02_OUT' /

&RAMP ID='VENTR_JF02',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF03

&HVAC ID='JF03',TYPE_ID='DUCT',NODE_ID='JF03_HVIN','JF03_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF03' /

&OBST XB=94.8,96.8,-1.6,-2.8,4.0,5.2,COLOR='RED' /
&OBST XB=96.8,97.6,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,-1.6,-2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=96.8,97.6,-1.6,-2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=94.8,94.8,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF03_IN',COLOR='BLUE' /
&VENT XB=96.8,96.8,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF03_OUT',COLOR='YELLOW' /
&HVAC ID='JF03_HVIN',TYPE_ID='NODE',DUCT_ID='JF03',VENT_ID='JF03_IN' /
&HVAC ID='JF03_HVOUT',TYPE_ID='NODE',DUCT_ID='JF03',VENT_ID='JF03_OUT' /

&RAMP ID='VENTR_JF03',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=310.0,F=1.0 /
&RAMP ID='VENTR_JF03',T=1800.0,F=1.0 /
                
VENTILATION SEGMENT JF04

&HVAC ID='JF04',TYPE_ID='DUCT',NODE_ID='JF04_HVIN','JF04_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF04' /

&OBST XB=190,192.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=192,192.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=192,192.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=190,190.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF04_IN',COLOR='BLUE' /
&VENT XB=192,192.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF04_OUT',COLOR='YELLOW' /
&HVAC ID='JF04_HVIN',TYPE_ID='NODE',DUCT_ID='JF04',VENT_ID='JF04_IN' /
&HVAC ID='JF04_HVOUT',TYPE_ID='NODE',DUCT_ID='JF04',VENT_ID='JF04_OUT' /

&RAMP ID='VENTR_JF04',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF05

&HVAC ID='JF05',TYPE_ID='DUCT',NODE_ID='JF05_HVIN','JF05_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF05' /

&OBST XB=190,192.0,-0.6, 0.6,5.2,6.4,COLOR='RED' /
&OBST XB=192,192.8,-0.6,-0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=192,192.8, 0.6, 0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=192,192.8,-0.6, 0.6,5.2,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,-0.6, 0.6,6.4,6.4,COLOR='BLUE' /
&VENT XB=190,190.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF05_IN',COLOR='BLUE' /
&VENT XB=192,192.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF05_OUT',COLOR='YELLOW' /
&HVAC ID='JF05_HVIN',TYPE_ID='NODE',DUCT_ID='JF05',VENT_ID='JF05_IN' /
&HVAC ID='JF05_HVOUT',TYPE_ID='NODE',DUCT_ID='JF05',VENT_ID='JF05_OUT' /

&RAMP ID='VENTR_JF05',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF06

&HVAC ID='JF06',TYPE_ID='DUCT',NODE_ID='JF06_HVIN','JF06_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF06' /

&OBST XB=190,192.0,-1.6,-2.8,4.0,5.2,COLOR='RED' /
&OBST XB=192,192.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,-1.6,-2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=192,192.8,-1.6,-2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=190,190.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF06_IN',COLOR='BLUE' /
&VENT XB=192,192.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF06_OUT',COLOR='YELLOW' /
&HVAC ID='JF06_HVIN',TYPE_ID='NODE',DUCT_ID='JF06',VENT_ID='JF06_IN' /
&HVAC ID='JF06_HVOUT',TYPE_ID='NODE',DUCT_ID='JF06',VENT_ID='JF06_OUT' /

&RAMP ID='VENTR_JF06',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=310.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1650.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1660.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1740.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1750.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1800.0,F=1.0 /
                
VENTILATION SEGMENT JF07

&HVAC ID='JF07',TYPE_ID='DUCT',NODE_ID='JF07_HVIN','JF07_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF07' /

&OBST XB=284,286.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=286,286.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=286,286.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=284,284.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF07_IN',COLOR='BLUE' /
&VENT XB=286,286.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF07_OUT',COLOR='YELLOW' /
&HVAC ID='JF07_HVIN',TYPE_ID='NODE',DUCT_ID='JF07',VENT_ID='JF07_IN' /
&HVAC ID='JF07_HVOUT',TYPE_ID='NODE',DUCT_ID='JF07',VENT_ID='JF07_OUT' /

&RAMP ID='VENTR_JF07',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF08

&HVAC ID='JF08',TYPE_ID='DUCT',NODE_ID='JF08_HVIN','JF08_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF08' /

&OBST XB=284,286.0,-0.6, 0.6,5.2,6.4,COLOR='RED' /
&OBST XB=286,286.8,-0.6,-0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=286,286.8, 0.6, 0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=286,286.8,-0.6, 0.6,5.2,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,-0.6, 0.6,6.4,6.4,COLOR='BLUE' /
&VENT XB=284,284.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF08_IN',COLOR='BLUE' /
&VENT XB=286,286.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF08_OUT',COLOR='YELLOW' /
&HVAC ID='JF08_HVIN',TYPE_ID='NODE',DUCT_ID='JF08',VENT_ID='JF08_IN' /
&HVAC ID='JF08_HVOUT',TYPE_ID='NODE',DUCT_ID='JF08',VENT_ID='JF08_OUT' /

&RAMP ID='VENTR_JF08',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF09

&HVAC ID='JF09',TYPE_ID='DUCT',NODE_ID='JF09_HVIN','JF09_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF09' /

&OBST XB=284,286.0,-1.6,-2.8,4.0,5.2,COLOR='RED' /
&OBST XB=286,286.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,-1.6,-2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=286,286.8,-1.6,-2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=284,284.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF09_IN',COLOR='BLUE' /
&VENT XB=286,286.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF09_OUT',COLOR='YELLOW' /
&HVAC ID='JF09_HVIN',TYPE_ID='NODE',DUCT_ID='JF09',VENT_ID='JF09_IN' /
&HVAC ID='JF09_HVOUT',TYPE_ID='NODE',DUCT_ID='JF09',VENT_ID='JF09_OUT' /

&RAMP ID='VENTR_JF09',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1530.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1540.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1650.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1660.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF10

&HVAC ID='JF10',TYPE_ID='DUCT',NODE_ID='JF10_HVIN','JF10_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF10' /

&OBST XB=380,382.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=382,382.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=382,382.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=380,380.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF10_IN',COLOR='BLUE' /
&VENT XB=382,382.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF10_OUT',COLOR='YELLOW' /
&HVAC ID='JF10_HVIN',TYPE_ID='NODE',DUCT_ID='JF10',VENT_ID='JF10_IN' /
&HVAC ID='JF10_HVOUT',TYPE_ID='NODE',DUCT_ID='JF10',VENT_ID='JF10_OUT' /

&RAMP ID='VENTR_JF10',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF11

&HVAC ID='JF11',TYPE_ID='DUCT',NODE_ID='JF11_HVIN','JF11_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF11' /

&OBST XB=380,382.0,-0.6, 0.6,5.2,6.4,COLOR='RED' /
&OBST XB=382,382.8,-0.6,-0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=382,382.8, 0.6, 0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=382,382.8,-0.6, 0.6,5.2,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,-0.6, 0.6,6.4,6.4,COLOR='BLUE' /
&VENT XB=380,380.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF11_IN',COLOR='BLUE' /
&VENT XB=382,382.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF11_OUT',COLOR='YELLOW' /
&HVAC ID='JF11_HVIN',TYPE_ID='NODE',DUCT_ID='JF11',VENT_ID='JF11_IN' /
&HVAC ID='JF11_HVOUT',TYPE_ID='NODE',DUCT_ID='JF11',VENT_ID='JF11_OUT' /

&RAMP ID='VENTR_JF11',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF12

&HVAC ID='JF12',TYPE_ID='DUCT',NODE_ID='JF12_HVIN','JF12_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF12' /

&OBST XB=380,382.0,-1.6,-2.8,4.0,5.2,COLOR='RED' /
&OBST XB=382,382.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,-1.6,-2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=382,382.8,-1.6,-2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=380,380.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF12_IN',COLOR='BLUE' /
&VENT XB=382,382.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF12_OUT',COLOR='YELLOW' /
&HVAC ID='JF12_HVIN',TYPE_ID='NODE',DUCT_ID='JF12',VENT_ID='JF12_IN' /
&HVAC ID='JF12_HVOUT',TYPE_ID='NODE',DUCT_ID='JF12',VENT_ID='JF12_OUT' /

&RAMP ID='VENTR_JF12',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF13

&HVAC ID='JF13',TYPE_ID='DUCT',NODE_ID='JF13_HVIN','JF13_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF13' /

&OBST XB=474,476.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=476,476.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=476,476.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=474,474.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF13_IN',COLOR='BLUE' /
&VENT XB=476,476.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF13_OUT',COLOR='YELLOW' /
&HVAC ID='JF13_HVIN',TYPE_ID='NODE',DUCT_ID='JF13',VENT_ID='JF13_IN' /
&HVAC ID='JF13_HVOUT',TYPE_ID='NODE',DUCT_ID='JF13',VENT_ID='JF13_OUT' /

&RAMP ID='VENTR_JF13',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF14

&HVAC ID='JF14',TYPE_ID='DUCT',NODE_ID='JF14_HVIN','JF14_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF14' /

&OBST XB=474,476.0,-0.6, 0.6,5.2,6.4,COLOR='RED' /
&OBST XB=476,476.8,-0.6,-0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=476,476.8, 0.6, 0.6,5.2,6.4,COLOR='BLUE' /
&OBST XB=476,476.8,-0.6, 0.6,5.2,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,-0.6, 0.6,6.4,6.4,COLOR='BLUE' /
&VENT XB=474,474.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF14_IN',COLOR='BLUE' /
&VENT XB=476,476.0,-0.6, 0.6,5.2,6.4,SURF_ID='HVAC',ID='JF14_OUT',COLOR='YELLOW' /
&HVAC ID='JF14_HVIN',TYPE_ID='NODE',DUCT_ID='JF14',VENT_ID='JF14_IN' /
&HVAC ID='JF14_HVOUT',TYPE_ID='NODE',DUCT_ID='JF14',VENT_ID='JF14_OUT' /

&RAMP ID='VENTR_JF14',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=1800.0,F=0.0 /
                
VENTILATION SEGMENT JF15

&HVAC ID='JF15',TYPE_ID='DUCT',NODE_ID='JF15_HVIN','JF15_HVOUT',VOLUME_FLOW=45.8,DIAMETER=1.26,RAMP_ID='VENTR_JF15' /

&OBST XB=474,476.0,-1.6,-2.8,4.0,5.2,COLOR='RED' /
&OBST XB=476,476.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,-1.6,-2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=476,476.8,-1.6,-2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=474,474.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF15_IN',COLOR='BLUE' /
&VENT XB=476,476.0,-1.6,-2.8,4.0,5.2,SURF_ID='HVAC',ID='JF15_OUT',COLOR='YELLOW' /
&HVAC ID='JF15_HVIN',TYPE_ID='NODE',DUCT_ID='JF15',VENT_ID='JF15_IN' /
&HVAC ID='JF15_HVOUT',TYPE_ID='NODE',DUCT_ID='JF15',VENT_ID='JF15_OUT' /

&RAMP ID='VENTR_JF15',T=0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=300.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=310.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=1800.0,F=0.0 /
                
&TAIL / 
