&HEAD CHID='Test_607', TITLE='Memorial Tunnel Test 607' /
    
&TIME T_BEGIN=-50.0, T_END=2400.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=7.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=615.0,617.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

&RAMP ID='RAMP_FIRE', T=   0., F= 0.053 /
&RAMP ID='RAMP_FIRE', T=   9., F= 0.329 /
&RAMP ID='RAMP_FIRE', T=  32., F= 0.487 /
&RAMP ID='RAMP_FIRE', T=  62., F= 0.583 /
&RAMP ID='RAMP_FIRE', T=  92., F= 0.642 /
&RAMP ID='RAMP_FIRE', T= 122., F= 0.640 /
&RAMP ID='RAMP_FIRE', T= 152., F= 1.588 /
&RAMP ID='RAMP_FIRE', T= 182., F= 0.500 /
&RAMP ID='RAMP_FIRE', T= 212., F= 0.418 /
&RAMP ID='RAMP_FIRE', T= 242., F= 0.718 /
&RAMP ID='RAMP_FIRE', T= 272., F= 0.996 /
&RAMP ID='RAMP_FIRE', T= 302., F= 1.039 /
&RAMP ID='RAMP_FIRE', T= 332., F= 0.938 /
&RAMP ID='RAMP_FIRE', T= 362., F= 0.810 /
&RAMP ID='RAMP_FIRE', T= 392., F= 0.748 /
&RAMP ID='RAMP_FIRE', T= 422., F= 0.808 /
&RAMP ID='RAMP_FIRE', T= 450., F= 0.702 /
&RAMP ID='RAMP_FIRE', T= 481., F= 0.618 /
&RAMP ID='RAMP_FIRE', T= 512., F= 0.622 /
&RAMP ID='RAMP_FIRE', T= 542., F= 0.736 /
&RAMP ID='RAMP_FIRE', T= 572., F= 0.781 /
&RAMP ID='RAMP_FIRE', T= 602., F= 1.003 /
&RAMP ID='RAMP_FIRE', T= 632., F= 0.766 /
&RAMP ID='RAMP_FIRE', T= 662., F= 0.600 /
&RAMP ID='RAMP_FIRE', T= 692., F= 0.528 /
&RAMP ID='RAMP_FIRE', T= 722., F= 0.594 /
&RAMP ID='RAMP_FIRE', T= 752., F= 0.656 /
&RAMP ID='RAMP_FIRE', T= 780., F= 0.704 /
&RAMP ID='RAMP_FIRE', T= 811., F= 0.752 /
&RAMP ID='RAMP_FIRE', T= 842., F= 0.746 /
&RAMP ID='RAMP_FIRE', T= 872., F= 0.678 /
&RAMP ID='RAMP_FIRE', T= 902., F= 0.613 /
&RAMP ID='RAMP_FIRE', T= 932., F= 0.599 /
&RAMP ID='RAMP_FIRE', T= 962., F= 0.577 /
&RAMP ID='RAMP_FIRE', T= 992., F= 0.701 /
&RAMP ID='RAMP_FIRE', T=1022., F= 0.651 /
&RAMP ID='RAMP_FIRE', T=1052., F= 0.669 /
&RAMP ID='RAMP_FIRE', T=1082., F= 0.650 /
&RAMP ID='RAMP_FIRE', T=1112., F= 0.783 /
&RAMP ID='RAMP_FIRE', T=1142., F= 0.812 /
&RAMP ID='RAMP_FIRE', T=1172., F= 0.757 /
&RAMP ID='RAMP_FIRE', T=1202., F= 0.801 /
&RAMP ID='RAMP_FIRE', T=1232., F= 0.641 /
&RAMP ID='RAMP_FIRE', T=1262., F= 0.741 /
&RAMP ID='RAMP_FIRE', T=1292., F= 0.818 /
&RAMP ID='RAMP_FIRE', T=1322., F= 0.821 /
&RAMP ID='RAMP_FIRE', T=1352., F= 0.868 /
&RAMP ID='RAMP_FIRE', T=1382., F= 0.834 /
&RAMP ID='RAMP_FIRE', T=1412., F= 0.801 /
&RAMP ID='RAMP_FIRE', T=1442., F= 0.857 /
&RAMP ID='RAMP_FIRE', T=1472., F= 0.817 /
&RAMP ID='RAMP_FIRE', T=1502., F= 0.778 /
&RAMP ID='RAMP_FIRE', T=1532., F= 0.515 /
&RAMP ID='RAMP_FIRE', T=1562., F= 0.589 /
&RAMP ID='RAMP_FIRE', T=1592., F= 0.744 /
&RAMP ID='RAMP_FIRE', T=1622., F= 0.846 /
&RAMP ID='RAMP_FIRE', T=1650., F= 0.959 /
&RAMP ID='RAMP_FIRE', T=1680., F= 1.010 /
&RAMP ID='RAMP_FIRE', T=1712., F= 0.952 /
&RAMP ID='RAMP_FIRE', T=1742., F= 1.110 /
&RAMP ID='RAMP_FIRE', T=1772., F= 1.672 /
&RAMP ID='RAMP_FIRE', T=1802., F= 1.088 /
&RAMP ID='RAMP_FIRE', T=1832., F= 1.734 /
&RAMP ID='RAMP_FIRE', T=1862., F= 2.653 /
&RAMP ID='RAMP_FIRE', T=1892., F= 1.374 /
&RAMP ID='RAMP_FIRE', T=1922., F= 0.762 /
&RAMP ID='RAMP_FIRE', T=1952., F= 0.509 /
&RAMP ID='RAMP_FIRE', T=1982., F= 0.478 /
&RAMP ID='RAMP_FIRE', T=2012., F= 0.387 /
&RAMP ID='RAMP_FIRE', T=2042., F= 0.357 /
&RAMP ID='RAMP_FIRE', T=2072., F= 0.276 /
&RAMP ID='RAMP_FIRE', T=2102., F= 0.261 /
&RAMP ID='RAMP_FIRE', T=2132., F= 0.226 /
&RAMP ID='RAMP_FIRE', T=2162., F= 0.198 /
&RAMP ID='RAMP_FIRE', T=2192., F= 0.156 /
&RAMP ID='RAMP_FIRE', T=2222., F= 0.104 /
&RAMP ID='RAMP_FIRE', T=2252., F= 1.691 /
&RAMP ID='RAMP_FIRE', T=2282., F= 0.427 /
&RAMP ID='RAMP_FIRE', T=2312., F= 0.018 /
&RAMP ID='RAMP_FIRE', T=2342., F= 0.018 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1335.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1345.0,F=1.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T= 931.0,F=0.0 /
&RAMP ID='VENTR_JF04',T= 941.0,F=1.0 /
&RAMP ID='VENTR_JF04',T=1335.0,F=1.0 /
&RAMP ID='VENTR_JF04',T=1345.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=903.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=913.0,F=1.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 962.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 972.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1356.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1366.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1356.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1366.0,F=1.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T= 10.0,F=1.0 /
&RAMP ID='VENTR_JF13',T=931.0,F=1.0 /
&RAMP ID='VENTR_JF13',T=941.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T= 10.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=443.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=453.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=563.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=573.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=903.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=913.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T= 10.0,F=1.0 /
&RAMP ID='VENTR_JF15',T=962.0,F=1.0 /
&RAMP ID='VENTR_JF15',T=972.0,F=0.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /

&TAIL / 
