&HEAD CHID='Test_608', TITLE='Memorial Tunnel Test 608' /
    
&TIME T_BEGIN=-50.0, T_END=2400.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=7.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=615.0,617.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

&RAMP ID='RAMP_FIRE', T=   0., F= 0.000 /
&RAMP ID='RAMP_FIRE', T=   2., F= 0.099 /
&RAMP ID='RAMP_FIRE', T=  20., F= 0.183 /
&RAMP ID='RAMP_FIRE', T=  50., F= 0.173 /
&RAMP ID='RAMP_FIRE', T=  80., F= 0.167 /
&RAMP ID='RAMP_FIRE', T= 110., F= 0.186 /
&RAMP ID='RAMP_FIRE', T= 140., F= 0.011 /
&RAMP ID='RAMP_FIRE', T= 169., F= 0.339 /
&RAMP ID='RAMP_FIRE', T= 200., F= 0.729 /
&RAMP ID='RAMP_FIRE', T= 230., F= 0.969 /
&RAMP ID='RAMP_FIRE', T= 260., F= 0.739 /
&RAMP ID='RAMP_FIRE', T= 290., F= 0.517 /
&RAMP ID='RAMP_FIRE', T= 320., F= 0.413 /
&RAMP ID='RAMP_FIRE', T= 350., F= 0.383 /
&RAMP ID='RAMP_FIRE', T= 379., F= 0.436 /
&RAMP ID='RAMP_FIRE', T= 408., F= 0.660 /
&RAMP ID='RAMP_FIRE', T= 440., F= 0.932 /
&RAMP ID='RAMP_FIRE', T= 470., F= 0.845 /
&RAMP ID='RAMP_FIRE', T= 500., F= 0.668 /
&RAMP ID='RAMP_FIRE', T= 530., F= 0.567 /
&RAMP ID='RAMP_FIRE', T= 560., F= 0.863 /
&RAMP ID='RAMP_FIRE', T= 590., F= 0.620 /
&RAMP ID='RAMP_FIRE', T= 620., F= 0.539 /
&RAMP ID='RAMP_FIRE', T= 650., F= 0.547 /
&RAMP ID='RAMP_FIRE', T= 680., F= 0.673 /
&RAMP ID='RAMP_FIRE', T= 710., F= 0.693 /
&RAMP ID='RAMP_FIRE', T= 740., F= 0.677 /
&RAMP ID='RAMP_FIRE', T= 770., F= 0.609 /
&RAMP ID='RAMP_FIRE', T= 800., F= 0.639 /
&RAMP ID='RAMP_FIRE', T= 830., F= 0.554 /
&RAMP ID='RAMP_FIRE', T= 860., F= 0.631 /
&RAMP ID='RAMP_FIRE', T= 890., F= 0.629 /
&RAMP ID='RAMP_FIRE', T= 920., F= 0.617 /
&RAMP ID='RAMP_FIRE', T= 950., F= 0.556 /
&RAMP ID='RAMP_FIRE', T= 980., F= 0.550 /
&RAMP ID='RAMP_FIRE', T=1008., F= 0.581 /
&RAMP ID='RAMP_FIRE', T=1038., F= 0.603 /
&RAMP ID='RAMP_FIRE', T=1069., F= 0.621 /
&RAMP ID='RAMP_FIRE', T=1098., F= 0.571 /
&RAMP ID='RAMP_FIRE', T=1128., F= 0.528 /
&RAMP ID='RAMP_FIRE', T=1160., F= 0.542 /
&RAMP ID='RAMP_FIRE', T=1188., F= 0.579 /
&RAMP ID='RAMP_FIRE', T=1218., F= 0.577 /
&RAMP ID='RAMP_FIRE', T=1248., F= 0.577 /
&RAMP ID='RAMP_FIRE', T=1279., F= 0.549 /
&RAMP ID='RAMP_FIRE', T=1310., F= 0.658 /
&RAMP ID='RAMP_FIRE', T=1338., F= 0.610 /
&RAMP ID='RAMP_FIRE', T=1368., F= 0.594 /
&RAMP ID='RAMP_FIRE', T=1398., F= 0.440 /
&RAMP ID='RAMP_FIRE', T=1429., F= 0.486 /
&RAMP ID='RAMP_FIRE', T=1459., F= 0.501 /
&RAMP ID='RAMP_FIRE', T=1489., F= 0.571 /
&RAMP ID='RAMP_FIRE', T=1520., F= 0.527 /
&RAMP ID='RAMP_FIRE', T=1550., F= 0.426 /
&RAMP ID='RAMP_FIRE', T=1580., F= 0.476 /
&RAMP ID='RAMP_FIRE', T=1610., F= 0.584 /
&RAMP ID='RAMP_FIRE', T=1640., F= 0.649 /
&RAMP ID='RAMP_FIRE', T=1670., F= 0.623 /
&RAMP ID='RAMP_FIRE', T=1700., F= 0.759 /
&RAMP ID='RAMP_FIRE', T=1730., F= 0.835 /
&RAMP ID='RAMP_FIRE', T=1760., F= 1.297 /
&RAMP ID='RAMP_FIRE', T=1790., F= 1.304 /
&RAMP ID='RAMP_FIRE', T=1820., F= 0.971 /
&RAMP ID='RAMP_FIRE', T=1850., F= 2.238 /
&RAMP ID='RAMP_FIRE', T=1880., F= 1.991 /
&RAMP ID='RAMP_FIRE', T=1910., F= 0.874 /
&RAMP ID='RAMP_FIRE', T=1940., F= 0.501 /
&RAMP ID='RAMP_FIRE', T=1970., F= 0.413 /
&RAMP ID='RAMP_FIRE', T=1998., F= 0.352 /
&RAMP ID='RAMP_FIRE', T=2028., F= 0.267 /
&RAMP ID='RAMP_FIRE', T=2059., F= 0.242 /
&RAMP ID='RAMP_FIRE', T=2090., F= 0.174 /
&RAMP ID='RAMP_FIRE', T=2120., F= 0.148 /
&RAMP ID='RAMP_FIRE', T=2150., F= 0.149 /
&RAMP ID='RAMP_FIRE', T=2180., F= 0.040 /
&RAMP ID='RAMP_FIRE', T=2210., F= 0.040 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1335.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1026.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1036.0,F=1.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 844.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 854.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=1026.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=1036.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 962.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T= 993.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=1003.0,F=1.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 120.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 130.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 603.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 613.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 721.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 731.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 993.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=1003.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=965.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=975.0,F=1.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=120.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=130.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=965.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=975.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T= 0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1159,F=0.0 /
&RAMP ID='VENTR_JF13',T=1169,F=1.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=120.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=130.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=844.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=854.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T= 10.0,F=0.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /

&TAIL / 
