&HEAD CHID='Test_610', TITLE='Memorial Tunnel Test 610' /
    
&TIME T_BEGIN=0.0, T_END=2400.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=8.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=1953.125, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.020 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.013 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.008 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.008 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.013 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.006 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.005 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.022 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.044 /
&RAMP ID='RAMP_FIRE', T=   0., F= 0.045 /
&RAMP ID='RAMP_FIRE', T=  14., F= 0.150 /
&RAMP ID='RAMP_FIRE', T=  40., F= 0.391 /
&RAMP ID='RAMP_FIRE', T=  70., F= 0.673 /
&RAMP ID='RAMP_FIRE', T= 100., F= 1.050 /
&RAMP ID='RAMP_FIRE', T= 130., F= 1.363 /
&RAMP ID='RAMP_FIRE', T= 162., F= 1.156 /
&RAMP ID='RAMP_FIRE', T= 192., F= 1.200 /
&RAMP ID='RAMP_FIRE', T= 222., F= 1.137 /
&RAMP ID='RAMP_FIRE', T= 252., F= 1.023 /
&RAMP ID='RAMP_FIRE', T= 281., F= 0.980 /
&RAMP ID='RAMP_FIRE', T= 311., F= 0.932 /
&RAMP ID='RAMP_FIRE', T= 342., F= 1.016 /
&RAMP ID='RAMP_FIRE', T= 372., F= 1.010 /
&RAMP ID='RAMP_FIRE', T= 402., F= 1.173 /
&RAMP ID='RAMP_FIRE', T= 432., F= 1.009 /
&RAMP ID='RAMP_FIRE', T= 462., F= 1.002 /
&RAMP ID='RAMP_FIRE', T= 492., F= 0.966 /
&RAMP ID='RAMP_FIRE', T= 522., F= 0.990 /
&RAMP ID='RAMP_FIRE', T= 552., F= 0.950 /
&RAMP ID='RAMP_FIRE', T= 582., F= 0.917 /
&RAMP ID='RAMP_FIRE', T= 612., F= 0.887 /
&RAMP ID='RAMP_FIRE', T= 642., F= 0.941 /
&RAMP ID='RAMP_FIRE', T= 670., F= 1.086 /
&RAMP ID='RAMP_FIRE', T= 700., F= 1.194 /
&RAMP ID='RAMP_FIRE', T= 732., F= 1.109 /
&RAMP ID='RAMP_FIRE', T= 762., F= 1.129 /
&RAMP ID='RAMP_FIRE', T= 790., F= 1.076 /
&RAMP ID='RAMP_FIRE', T= 820., F= 1.120 /
&RAMP ID='RAMP_FIRE', T= 852., F= 1.113 /
&RAMP ID='RAMP_FIRE', T= 882., F= 1.092 /
&RAMP ID='RAMP_FIRE', T= 912., F= 1.052 /
&RAMP ID='RAMP_FIRE', T= 942., F= 1.038 /
&RAMP ID='RAMP_FIRE', T= 972., F= 1.080 /
&RAMP ID='RAMP_FIRE', T=1002., F= 0.991 /
&RAMP ID='RAMP_FIRE', T=1028., F= 1.048 /
&RAMP ID='RAMP_FIRE', T=1058., F= 1.051 /
&RAMP ID='RAMP_FIRE', T=1092., F= 1.130 /
&RAMP ID='RAMP_FIRE', T=1120., F= 0.977 /
&RAMP ID='RAMP_FIRE', T=1150., F= 1.100 /
&RAMP ID='RAMP_FIRE', T=1182., F= 1.037 /
&RAMP ID='RAMP_FIRE', T=1208., F= 1.050 /
&RAMP ID='RAMP_FIRE', T=1237., F= 1.011 /
&RAMP ID='RAMP_FIRE', T=1268., F= 1.056 /
&RAMP ID='RAMP_FIRE', T=1299., F= 1.015 /
&RAMP ID='RAMP_FIRE', T=1330., F= 0.984 /
&RAMP ID='RAMP_FIRE', T=1362., F= 0.986 /
&RAMP ID='RAMP_FIRE', T=1390., F= 0.933 /
&RAMP ID='RAMP_FIRE', T=1420., F= 0.995 /
&RAMP ID='RAMP_FIRE', T=1452., F= 1.032 /
&RAMP ID='RAMP_FIRE', T=1482., F= 1.032 /
&RAMP ID='RAMP_FIRE', T=1512., F= 0.739 /
&RAMP ID='RAMP_FIRE', T=1542., F= 0.517 /
&RAMP ID='RAMP_FIRE', T=1572., F= 0.596 /
&RAMP ID='RAMP_FIRE', T=1602., F= 0.624 /
&RAMP ID='RAMP_FIRE', T=1631., F= 0.685 /
&RAMP ID='RAMP_FIRE', T=1660., F= 0.848 /
&RAMP ID='RAMP_FIRE', T=1690., F= 0.869 /
&RAMP ID='RAMP_FIRE', T=1721., F= 0.973 /
&RAMP ID='RAMP_FIRE', T=1751., F= 1.048 /
&RAMP ID='RAMP_FIRE', T=1780., F= 1.214 /
&RAMP ID='RAMP_FIRE', T=1810., F= 1.258 /
&RAMP ID='RAMP_FIRE', T=1840., F= 1.288 /
&RAMP ID='RAMP_FIRE', T=1872., F= 1.297 /
&RAMP ID='RAMP_FIRE', T=1902., F= 1.283 /
&RAMP ID='RAMP_FIRE', T=1931., F= 0.412 /
&RAMP ID='RAMP_FIRE', T=1960., F= 0.011 /
&RAMP ID='RAMP_FIRE', T=1990., F=-0.005 /
&RAMP ID='RAMP_FIRE', T=2020., F= 0.006 /
&RAMP ID='RAMP_FIRE', T=2051., F=-0.001 /
&RAMP ID='RAMP_FIRE', T=2081., F= 0.001 /
&RAMP ID='RAMP_FIRE', T=2105., F= 0.005 /
&RAMP ID='RAMP_FIRE', T=2135., F= 0.002 /
&RAMP ID='RAMP_FIRE', T=2171., F= 0.002 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T= 10.0,F=1.0 /
&RAMP ID='VENTR_JF02',T=896.0,F=1.0 /
&RAMP ID='VENTR_JF02',T=906.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 10.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=924.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=934.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 300.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=975.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=985.0,F=1.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=  10.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=1218.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=1228.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1538.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1548.0,F=1.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T= 999.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1009.0,F=1.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T= 10.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=975.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=985.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=896.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=906.0,F=1.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=924.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=934.0,F=1.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /

&TAIL / 
