&HEAD CHID='Test_611', TITLE='Memorial Tunnel Test 611' /
    
&TIME T_BEGIN=0.0, T_END=2000.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=8.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=1953.125, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.017 /
&RAMP ID='RAMP_FIRE', T=   1., F= 0.212 /
&RAMP ID='RAMP_FIRE', T=  16., F= 0.365 /
&RAMP ID='RAMP_FIRE', T=  46., F= 0.580 /
&RAMP ID='RAMP_FIRE', T=  76., F= 0.798 /
&RAMP ID='RAMP_FIRE', T= 106., F= 1.070 /
&RAMP ID='RAMP_FIRE', T= 136., F= 0.997 /
&RAMP ID='RAMP_FIRE', T= 166., F= 0.806 /
&RAMP ID='RAMP_FIRE', T= 196., F= 0.741 /
&RAMP ID='RAMP_FIRE', T= 226., F= 0.594 /
&RAMP ID='RAMP_FIRE', T= 256., F= 0.481 /
&RAMP ID='RAMP_FIRE', T= 286., F= 0.497 /
&RAMP ID='RAMP_FIRE', T= 316., F= 0.676 /
&RAMP ID='RAMP_FIRE', T= 346., F= 0.844 /
&RAMP ID='RAMP_FIRE', T= 376., F= 0.832 /
&RAMP ID='RAMP_FIRE', T= 406., F= 0.844 /
&RAMP ID='RAMP_FIRE', T= 436., F= 0.798 /
&RAMP ID='RAMP_FIRE', T= 466., F= 0.777 /
&RAMP ID='RAMP_FIRE', T= 496., F= 0.815 /
&RAMP ID='RAMP_FIRE', T= 526., F= 0.840 /
&RAMP ID='RAMP_FIRE', T= 556., F= 0.948 /
&RAMP ID='RAMP_FIRE', T= 586., F= 0.806 /
&RAMP ID='RAMP_FIRE', T= 616., F= 1.541 /
&RAMP ID='RAMP_FIRE', T= 646., F= 1.221 /
&RAMP ID='RAMP_FIRE', T= 676., F= 1.028 /
&RAMP ID='RAMP_FIRE', T= 706., F= 1.005 /
&RAMP ID='RAMP_FIRE', T= 735., F= 0.945 /
&RAMP ID='RAMP_FIRE', T= 766., F= 0.993 /
&RAMP ID='RAMP_FIRE', T= 796., F= 0.904 /
&RAMP ID='RAMP_FIRE', T= 826., F= 0.890 /
&RAMP ID='RAMP_FIRE', T= 856., F= 0.911 /
&RAMP ID='RAMP_FIRE', T= 886., F= 0.913 /
&RAMP ID='RAMP_FIRE', T= 916., F= 0.919 /
&RAMP ID='RAMP_FIRE', T= 946., F= 0.923 /
&RAMP ID='RAMP_FIRE', T= 976., F= 0.923 /
&RAMP ID='RAMP_FIRE', T=1006., F= 0.889 /
&RAMP ID='RAMP_FIRE', T=1036., F= 0.877 /
&RAMP ID='RAMP_FIRE', T=1066., F= 0.823 /
&RAMP ID='RAMP_FIRE', T=1096., F= 0.815 /
&RAMP ID='RAMP_FIRE', T=1126., F= 0.805 /
&RAMP ID='RAMP_FIRE', T=1156., F= 0.952 /
&RAMP ID='RAMP_FIRE', T=1186., F= 1.029 /
&RAMP ID='RAMP_FIRE', T=1216., F= 1.040 /
&RAMP ID='RAMP_FIRE', T=1246., F= 1.030 /
&RAMP ID='RAMP_FIRE', T=1276., F= 1.008 /
&RAMP ID='RAMP_FIRE', T=1306., F= 0.626 /
&RAMP ID='RAMP_FIRE', T=1336., F= 0.569 /
&RAMP ID='RAMP_FIRE', T=1366., F= 0.603 /
&RAMP ID='RAMP_FIRE', T=1396., F= 0.657 /
&RAMP ID='RAMP_FIRE', T=1426., F= 0.723 /
&RAMP ID='RAMP_FIRE', T=1456., F= 0.769 /
&RAMP ID='RAMP_FIRE', T=1486., F= 0.884 /
&RAMP ID='RAMP_FIRE', T=1516., F= 0.918 /
&RAMP ID='RAMP_FIRE', T=1546., F= 1.014 /
&RAMP ID='RAMP_FIRE', T=1576., F= 1.236 /
&RAMP ID='RAMP_FIRE', T=1606., F= 1.344 /
&RAMP ID='RAMP_FIRE', T=1636., F= 1.144 /
&RAMP ID='RAMP_FIRE', T=1666., F= 0.791 /
&RAMP ID='RAMP_FIRE', T=1696., F= 0.436 /
&RAMP ID='RAMP_FIRE', T=1726., F= 0.218 /
&RAMP ID='RAMP_FIRE', T=1756., F= 0.225 /
&RAMP ID='RAMP_FIRE', T=1786., F= 0.192 /
&RAMP ID='RAMP_FIRE', T=1816., F= 0.134 /
&RAMP ID='RAMP_FIRE', T=1846., F= 0.148 /
&RAMP ID='RAMP_FIRE', T=1876., F= 0.081 /
&RAMP ID='RAMP_FIRE', T=1905., F= 0.081 /
&RAMP ID='RAMP_FIRE', T=1936., F= 0.000 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T= 10.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 10.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 300.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=122.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=132.0,F=1.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 122.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 132.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 841.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 851.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1022.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1032.0,F=1.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T= 122.0,F=0.0 /
&RAMP ID='VENTR_JF09',T= 132.0,F=1.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T= 10.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=122.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=132.0,F=1.0 /
                
&RAMP ID='VENTR_JF14',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=1171.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=1181.0,F=1.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=122.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=132.0,F=1.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /

&TAIL / 
