&HEAD CHID='Test_612B', TITLE='Memorial Tunnel Test 612B' /
    
&TIME T_BEGIN=0.0, T_END=2000.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=10.3 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 / 

&SURF ID='FIRE', HRRPUA=1953.125, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.058 /
&RAMP ID='RAMP_FIRE', T=   8., F= 0.252 /
&RAMP ID='RAMP_FIRE', T=  30., F= 0.488 /
&RAMP ID='RAMP_FIRE', T=  60., F= 0.691 /
&RAMP ID='RAMP_FIRE', T=  90., F= 0.817 /
&RAMP ID='RAMP_FIRE', T= 120., F= 0.971 /
&RAMP ID='RAMP_FIRE', T= 150., F= 0.885 /
&RAMP ID='RAMP_FIRE', T= 180., F= 1.054 /
&RAMP ID='RAMP_FIRE', T= 210., F= 0.879 /
&RAMP ID='RAMP_FIRE', T= 240., F= 0.705 /
&RAMP ID='RAMP_FIRE', T= 270., F= 0.470 /
&RAMP ID='RAMP_FIRE', T= 298., F= 0.489 /
&RAMP ID='RAMP_FIRE', T= 328., F= 0.590 /
&RAMP ID='RAMP_FIRE', T= 359., F= 0.507 /
&RAMP ID='RAMP_FIRE', T= 390., F= 0.385 /
&RAMP ID='RAMP_FIRE', T= 420., F= 0.599 /
&RAMP ID='RAMP_FIRE', T= 449., F= 0.730 /
&RAMP ID='RAMP_FIRE', T= 479., F= 0.986 /
&RAMP ID='RAMP_FIRE', T= 510., F= 1.008 /
&RAMP ID='RAMP_FIRE', T= 538., F= 0.932 /
&RAMP ID='RAMP_FIRE', T= 568., F= 0.895 /
&RAMP ID='RAMP_FIRE', T= 600., F= 0.765 /
&RAMP ID='RAMP_FIRE', T= 630., F= 0.769 /
&RAMP ID='RAMP_FIRE', T= 658., F= 0.822 /
&RAMP ID='RAMP_FIRE', T= 688., F= 0.851 /
&RAMP ID='RAMP_FIRE', T= 720., F= 1.079 /
&RAMP ID='RAMP_FIRE', T= 750., F= 1.089 /
&RAMP ID='RAMP_FIRE', T= 780., F= 1.051 /
&RAMP ID='RAMP_FIRE', T= 810., F= 1.001 /
&RAMP ID='RAMP_FIRE', T= 840., F= 0.979 /
&RAMP ID='RAMP_FIRE', T= 868., F= 0.960 /
&RAMP ID='RAMP_FIRE', T= 898., F= 0.938 /
&RAMP ID='RAMP_FIRE', T= 930., F= 1.001 /
&RAMP ID='RAMP_FIRE', T= 960., F= 0.913 /
&RAMP ID='RAMP_FIRE', T= 990., F= 0.884 /
&RAMP ID='RAMP_FIRE', T=1020., F= 0.791 /
&RAMP ID='RAMP_FIRE', T=1050., F= 0.766 /
&RAMP ID='RAMP_FIRE', T=1080., F= 0.884 /
&RAMP ID='RAMP_FIRE', T=1110., F= 0.889 /
&RAMP ID='RAMP_FIRE', T=1140., F= 0.901 /
&RAMP ID='RAMP_FIRE', T=1170., F= 0.930 /
&RAMP ID='RAMP_FIRE', T=1200., F= 0.912 /
&RAMP ID='RAMP_FIRE', T=1230., F= 0.937 /
&RAMP ID='RAMP_FIRE', T=1260., F= 0.943 /
&RAMP ID='RAMP_FIRE', T=1290., F= 1.008 /
&RAMP ID='RAMP_FIRE', T=1320., F= 0.835 /
&RAMP ID='RAMP_FIRE', T=1350., F= 0.511 /
&RAMP ID='RAMP_FIRE', T=1378., F= 0.572 /
&RAMP ID='RAMP_FIRE', T=1408., F= 0.637 /
&RAMP ID='RAMP_FIRE', T=1440., F= 0.648 /
&RAMP ID='RAMP_FIRE', T=1470., F= 0.831 /
&RAMP ID='RAMP_FIRE', T=1500., F= 0.840 /
&RAMP ID='RAMP_FIRE', T=1530., F= 0.925 /
&RAMP ID='RAMP_FIRE', T=1560., F= 0.986 /
&RAMP ID='RAMP_FIRE', T=1590., F= 1.162 /
&RAMP ID='RAMP_FIRE', T=1620., F= 1.331 /
&RAMP ID='RAMP_FIRE', T=1650., F= 1.231 /
&RAMP ID='RAMP_FIRE', T=1680., F= 0.889 /
&RAMP ID='RAMP_FIRE', T=1710., F= 0.425 /
&RAMP ID='RAMP_FIRE', T=1740., F= 0.211 /
&RAMP ID='RAMP_FIRE', T=1770., F= 0.238 /
&RAMP ID='RAMP_FIRE', T=1800., F= 0.247 /
&RAMP ID='RAMP_FIRE', T=1830., F= 0.294 /
&RAMP ID='RAMP_FIRE', T=1860., F= 0.315 /
&RAMP ID='RAMP_FIRE', T=1890., F= 0.123 /
&RAMP ID='RAMP_FIRE', T=1920., F= 0.076 /
&RAMP ID='RAMP_FIRE', T=1950., F= 0.007 /
&RAMP ID='RAMP_FIRE', T=1980., F= 0.000 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=1489.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=1499.0,F=1.0 /
&RAMP ID='VENTR_JF01',T=2378.0,F=1.0 /
&RAMP ID='VENTR_JF01',T=2388.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T= 302.0,F=0.0 /
&RAMP ID='VENTR_JF02',T= 312.0,F=1.0 /
&RAMP ID='VENTR_JF02',T=2279.0,F=1.0 /
&RAMP ID='VENTR_JF02',T=2289.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=1800.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1489.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1499.0,F=1.0 /
&RAMP ID='VENTR_JF04',T=2378.0,F=1.0 /
&RAMP ID='VENTR_JF04',T=2388.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 302.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 312.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=2279.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=2289.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1800.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=1489.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=1499.0,F=1.0 /
&RAMP ID='VENTR_JF07',T=2378.0,F=1.0 /
&RAMP ID='VENTR_JF07',T=2388.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 302.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 312.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=2279.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=2289.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1800.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=1489.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=1499.0,F=1.0 /
                
&RAMP ID='VENTR_JF11',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T= 302.0,F=0.0 /
&RAMP ID='VENTR_JF11',T= 312.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=2279.0,F=1.0 /
&RAMP ID='VENTR_JF11',T=2289.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=1800.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1489.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1499.0,F=1.0 /
&RAMP ID='VENTR_JF13',T=2378.0,F=1.0 /
&RAMP ID='VENTR_JF13',T=2388.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T= 302.0,F=0.0 /
&RAMP ID='VENTR_JF14',T= 312.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=1005.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=1015.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=1187.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=1197.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=2279.0,F=1.0 /
&RAMP ID='VENTR_JF14',T=2289.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=1800.0,F=0.0 /

&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /
                
&TAIL / 
