&HEAD CHID='Test_617A', TITLE='Memorial Tunnel Test 617A' /
    
&TIME T_BEGIN=-180.0, T_END=2000.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=7.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=622.4,623.6,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

&RAMP ID='RAMP_FIRE', T=   0., F= 0.038 /
&RAMP ID='RAMP_FIRE', T=   8., F= 0.103 /
&RAMP ID='RAMP_FIRE', T=  30., F= 0.397 /
&RAMP ID='RAMP_FIRE', T=  60., F= 0.617 /
&RAMP ID='RAMP_FIRE', T=  90., F= 0.706 /
&RAMP ID='RAMP_FIRE', T= 120., F= 0.827 /
&RAMP ID='RAMP_FIRE', T= 150., F= 0.827 /
&RAMP ID='RAMP_FIRE', T= 180., F= 0.827 /
&RAMP ID='RAMP_FIRE', T= 210., F= 0.773 /
&RAMP ID='RAMP_FIRE', T= 240., F= 0.773 /
&RAMP ID='RAMP_FIRE', T= 270., F= 0.702 /
&RAMP ID='RAMP_FIRE', T= 300., F= 0.702 /
&RAMP ID='RAMP_FIRE', T= 328., F= 0.820 /
&RAMP ID='RAMP_FIRE', T= 358., F= 0.916 /
&RAMP ID='RAMP_FIRE', T= 388., F= 0.872 /
&RAMP ID='RAMP_FIRE', T= 419., F= 0.877 /
&RAMP ID='RAMP_FIRE', T= 450., F= 0.877 /
&RAMP ID='RAMP_FIRE', T= 480., F= 0.865 /
&RAMP ID='RAMP_FIRE', T= 510., F= 0.875 /
&RAMP ID='RAMP_FIRE', T= 540., F= 0.679 /
&RAMP ID='RAMP_FIRE', T= 570., F= 0.794 /
&RAMP ID='RAMP_FIRE', T= 600., F= 0.794 /
&RAMP ID='RAMP_FIRE', T= 630., F= 0.883 /
&RAMP ID='RAMP_FIRE', T= 660., F= 0.915 /
&RAMP ID='RAMP_FIRE', T= 690., F= 0.967 /
&RAMP ID='RAMP_FIRE', T= 720., F= 1.036 /
&RAMP ID='RAMP_FIRE', T= 750., F= 0.995 /
&RAMP ID='RAMP_FIRE', T= 780., F= 1.080 /
&RAMP ID='RAMP_FIRE', T= 810., F= 1.113 /
&RAMP ID='RAMP_FIRE', T= 840., F= 1.104 /
&RAMP ID='RAMP_FIRE', T= 870., F= 1.101 /
&RAMP ID='RAMP_FIRE', T= 900., F= 1.160 /
&RAMP ID='RAMP_FIRE', T= 929., F= 1.194 /
&RAMP ID='RAMP_FIRE', T= 960., F= 1.152 /
&RAMP ID='RAMP_FIRE', T= 990., F= 1.140 /
&RAMP ID='RAMP_FIRE', T=1020., F= 1.191 /
&RAMP ID='RAMP_FIRE', T=1050., F= 1.124 /
&RAMP ID='RAMP_FIRE', T=1080., F= 1.085 /
&RAMP ID='RAMP_FIRE', T=1110., F= 1.093 /
&RAMP ID='RAMP_FIRE', T=1140., F= 1.135 /
&RAMP ID='RAMP_FIRE', T=1170., F= 1.093 /
&RAMP ID='RAMP_FIRE', T=1200., F= 1.060 /
&RAMP ID='RAMP_FIRE', T=1230., F= 1.094 /
&RAMP ID='RAMP_FIRE', T=1260., F= 1.108 /
&RAMP ID='RAMP_FIRE', T=1290., F= 1.061 /
&RAMP ID='RAMP_FIRE', T=1320., F= 1.072 /
&RAMP ID='RAMP_FIRE', T=1350., F= 1.100 /
&RAMP ID='RAMP_FIRE', T=1380., F= 1.093 /
&RAMP ID='RAMP_FIRE', T=1410., F= 1.148 /
&RAMP ID='RAMP_FIRE', T=1440., F= 1.094 /
&RAMP ID='RAMP_FIRE', T=1470., F= 1.052 /
&RAMP ID='RAMP_FIRE', T=1500., F= 0.805 /
&RAMP ID='RAMP_FIRE', T=1530., F= 0.865 /
&RAMP ID='RAMP_FIRE', T=1560., F= 0.733 /
&RAMP ID='RAMP_FIRE', T=1590., F= 0.858 /
&RAMP ID='RAMP_FIRE', T=1620., F= 1.059 /
&RAMP ID='RAMP_FIRE', T=1650., F= 0.973 /
&RAMP ID='RAMP_FIRE', T=1680., F= 0.924 /
&RAMP ID='RAMP_FIRE', T=1710., F= 0.943 /
&RAMP ID='RAMP_FIRE', T=1740., F= 0.979 /
&RAMP ID='RAMP_FIRE', T=1770., F= 0.672 /
&RAMP ID='RAMP_FIRE', T=1800., F= 0.026 /
&RAMP ID='RAMP_FIRE', T=1830., F= 0.026 /
&RAMP ID='RAMP_FIRE', T=1860., F= 0.035 /
&RAMP ID='RAMP_FIRE', T=1890., F= 0.035 /
&RAMP ID='RAMP_FIRE', T=1920., F= 0.001 /
&RAMP ID='RAMP_FIRE', T=1950., F= 0.000 /

&VENT XB=0.0,0.0,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4,SURF_ID='OPEN',DYNAMIC_PRESSURE=1.944 /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF02',T=1124.0,F=1.0 /
&RAMP ID='VENTR_JF02',T=1134.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=1174.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=1184.0,F=1.0 /
                
&RAMP ID='VENTR_JF04',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF05',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF05',T= 844.0,F=1.0 /
&RAMP ID='VENTR_JF05',T= 854.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 917.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 927.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=1124.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=1134.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1149.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=1159.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1749.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1759.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 422.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 432.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 689.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 699.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 844.0,F=1.0 /
&RAMP ID='VENTR_JF08',T= 854.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1110.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1120.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1415.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1425.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF11',T= 302.0,F=1.0 /
&RAMP ID='VENTR_JF11',T= 312.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=1076.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=1086.0,F=1.0 /
&RAMP ID='VENTR_JF12',T=1295.0,F=1.0 /
&RAMP ID='VENTR_JF12',T=1305.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF14',T= 182.0,F=1.0 /
&RAMP ID='VENTR_JF14',T= 192.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=1022.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=1032.0,F=1.0 /
&RAMP ID='VENTR_JF15',T=1235.0,F=1.0 /
&RAMP ID='VENTR_JF15',T=1245.0,F=0.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'silhouettes.txt', 'output.txt', 'fans.txt' /

&TAIL / 
