&HEAD CHID='Test_618A', TITLE='Memorial Tunnel Test 618A' /
    
&TIME T_BEGIN=0.0, T_END=2200.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=13.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=615.0,617.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

&RAMP ID='RAMP_FIRE', T=   0., F= 0.014 /
&RAMP ID='RAMP_FIRE', T=   2., F= 0.185 /
&RAMP ID='RAMP_FIRE', T=  20., F= 0.248 /
&RAMP ID='RAMP_FIRE', T=  50., F= 0.334 /
&RAMP ID='RAMP_FIRE', T=  80., F= 0.826 /
&RAMP ID='RAMP_FIRE', T= 110., F= 0.474 /
&RAMP ID='RAMP_FIRE', T= 168., F= 0.636 /
&RAMP ID='RAMP_FIRE', T= 198., F= 0.789 /
&RAMP ID='RAMP_FIRE', T= 228., F= 0.880 /
&RAMP ID='RAMP_FIRE', T= 258., F= 0.735 /
&RAMP ID='RAMP_FIRE', T= 289., F= 0.569 /
&RAMP ID='RAMP_FIRE', T= 319., F= 0.464 /
&RAMP ID='RAMP_FIRE', T= 349., F= 0.508 /
&RAMP ID='RAMP_FIRE', T= 380., F= 0.630 /
&RAMP ID='RAMP_FIRE', T= 410., F= 0.648 /
&RAMP ID='RAMP_FIRE', T= 440., F= 0.901 /
&RAMP ID='RAMP_FIRE', T= 470., F= 0.831 /
&RAMP ID='RAMP_FIRE', T= 500., F= 0.634 /
&RAMP ID='RAMP_FIRE', T= 530., F= 0.587 /
&RAMP ID='RAMP_FIRE', T= 560., F= 0.555 /
&RAMP ID='RAMP_FIRE', T= 590., F= 0.617 /
&RAMP ID='RAMP_FIRE', T= 620., F= 0.742 /
&RAMP ID='RAMP_FIRE', T= 650., F= 0.750 /
&RAMP ID='RAMP_FIRE', T= 680., F= 0.741 /
&RAMP ID='RAMP_FIRE', T= 710., F= 0.733 /
&RAMP ID='RAMP_FIRE', T= 740., F= 0.514 /
&RAMP ID='RAMP_FIRE', T= 770., F= 0.522 /
&RAMP ID='RAMP_FIRE', T= 800., F= 0.542 /
&RAMP ID='RAMP_FIRE', T= 830., F= 0.555 /
&RAMP ID='RAMP_FIRE', T= 860., F= 0.589 /
&RAMP ID='RAMP_FIRE', T= 890., F= 0.738 /
&RAMP ID='RAMP_FIRE', T= 920., F= 0.766 /
&RAMP ID='RAMP_FIRE', T= 950., F= 0.719 /
&RAMP ID='RAMP_FIRE', T= 980., F= 0.560 /
&RAMP ID='RAMP_FIRE', T=1010., F= 0.510 /
&RAMP ID='RAMP_FIRE', T=1040., F= 0.538 /
&RAMP ID='RAMP_FIRE', T=1068., F= 0.716 /
&RAMP ID='RAMP_FIRE', T=1098., F= 0.823 /
&RAMP ID='RAMP_FIRE', T=1130., F= 0.804 /
&RAMP ID='RAMP_FIRE', T=1160., F= 0.816 /
&RAMP ID='RAMP_FIRE', T=1190., F= 0.753 /
&RAMP ID='RAMP_FIRE', T=1220., F= 0.740 /
&RAMP ID='RAMP_FIRE', T=1250., F= 0.797 /
&RAMP ID='RAMP_FIRE', T=1280., F= 0.672 /
&RAMP ID='RAMP_FIRE', T=1310., F= 0.686 /
&RAMP ID='RAMP_FIRE', T=1340., F= 0.682 /
&RAMP ID='RAMP_FIRE', T=1370., F= 0.718 /
&RAMP ID='RAMP_FIRE', T=1400., F= 0.855 /
&RAMP ID='RAMP_FIRE', T=1430., F= 0.996 /
&RAMP ID='RAMP_FIRE', T=1460., F= 1.097 /
&RAMP ID='RAMP_FIRE', T=1490., F= 0.865 /
&RAMP ID='RAMP_FIRE', T=1520., F= 0.706 /
&RAMP ID='RAMP_FIRE', T=1550., F= 0.758 /
&RAMP ID='RAMP_FIRE', T=1580., F= 0.859 /
&RAMP ID='RAMP_FIRE', T=1610., F= 0.831 /
&RAMP ID='RAMP_FIRE', T=1640., F= 0.883 /
&RAMP ID='RAMP_FIRE', T=1670., F= 0.936 /
&RAMP ID='RAMP_FIRE', T=1700., F= 1.053 /
&RAMP ID='RAMP_FIRE', T=1728., F= 0.782 /
&RAMP ID='RAMP_FIRE', T=1758., F= 0.907 /
&RAMP ID='RAMP_FIRE', T=1790., F= 0.851 /
&RAMP ID='RAMP_FIRE', T=1820., F= 0.378 /
&RAMP ID='RAMP_FIRE', T=1850., F= 0.768 /
&RAMP ID='RAMP_FIRE', T=1880., F= 0.730 /
&RAMP ID='RAMP_FIRE', T=1908., F= 1.099 /
&RAMP ID='RAMP_FIRE', T=1938., F= 2.024 /
&RAMP ID='RAMP_FIRE', T=1970., F= 1.303 /
&RAMP ID='RAMP_FIRE', T=2000., F= 0.702 /
&RAMP ID='RAMP_FIRE', T=2029., F= 0.512 /
&RAMP ID='RAMP_FIRE', T=2059., F= 0.417 /
&RAMP ID='RAMP_FIRE', T=2090., F= 0.241 /
&RAMP ID='RAMP_FIRE', T=2120., F= 0.186 /
&RAMP ID='RAMP_FIRE', T=2150., F= 0.200 /
&RAMP ID='RAMP_FIRE', T=2180., F= 0.217 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1335.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T= 931.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 885.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 895.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=1023.0,F=1.0 /
&RAMP ID='VENTR_JF05',T=1033.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 962.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 560.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 570.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=1342.0,F=1.0 /
&RAMP ID='VENTR_JF08',T=1352.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1690.0,F=0.0 /
&RAMP ID='VENTR_JF08',T=1700.0,F=1.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=120.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=130.0,F=1.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T= 10.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=120.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=130.0,F=1.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T= 10.0,F=0.0 /
                
&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'silhouettes.txt', 'output.txt', 'fans.txt' /

&TAIL / 
