&HEAD CHID='Test_621A', TITLE='Memorial Tunnel Test 621A' /
    
&TIME T_BEGIN=-180.0, T_END=2400.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T, MAX_PRESSURE_ITERATIONS=100 /

&MISC GVEC=0.313,0.0,-9.805, TMPA=8.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 / 

&SURF ID='FIRE', HRRPUA=2016.1, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /
&OBST XB=614.8,617.2,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /
&OBST XB=619.6,623.2,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.007 /
&RAMP ID='RAMP_FIRE', T=  14., F= 0.176 /
&RAMP ID='RAMP_FIRE', T=  42., F= 0.574 /
&RAMP ID='RAMP_FIRE', T=  72., F= 1.052 /
&RAMP ID='RAMP_FIRE', T= 102., F= 1.172 /
&RAMP ID='RAMP_FIRE', T= 132., F= 1.235 /
&RAMP ID='RAMP_FIRE', T= 162., F= 1.046 /
&RAMP ID='RAMP_FIRE', T= 192., F= 0.983 /
&RAMP ID='RAMP_FIRE', T= 220., F= 0.503 /
&RAMP ID='RAMP_FIRE', T= 250., F= 0.606 /
&RAMP ID='RAMP_FIRE', T= 282., F= 0.679 /
&RAMP ID='RAMP_FIRE', T= 312., F= 0.690 /
&RAMP ID='RAMP_FIRE', T= 342., F= 0.630 /
&RAMP ID='RAMP_FIRE', T= 372., F= 0.608 /
&RAMP ID='RAMP_FIRE', T= 401., F= 0.842 /
&RAMP ID='RAMP_FIRE', T= 432., F= 0.892 /
&RAMP ID='RAMP_FIRE', T= 462., F= 0.914 /
&RAMP ID='RAMP_FIRE', T= 492., F= 0.897 /
&RAMP ID='RAMP_FIRE', T= 522., F= 0.945 /
&RAMP ID='RAMP_FIRE', T= 552., F= 0.755 /
&RAMP ID='RAMP_FIRE', T= 582., F= 0.797 /
&RAMP ID='RAMP_FIRE', T= 612., F= 0.742 /
&RAMP ID='RAMP_FIRE', T= 642., F= 0.919 /
&RAMP ID='RAMP_FIRE', T= 672., F= 0.790 /
&RAMP ID='RAMP_FIRE', T= 702., F= 0.728 /
&RAMP ID='RAMP_FIRE', T= 732., F= 0.740 /
&RAMP ID='RAMP_FIRE', T= 762., F= 0.875 /
&RAMP ID='RAMP_FIRE', T= 792., F= 0.767 /
&RAMP ID='RAMP_FIRE', T= 820., F= 0.754 /
&RAMP ID='RAMP_FIRE', T= 849., F= 0.854 /
&RAMP ID='RAMP_FIRE', T= 880., F= 0.941 /
&RAMP ID='RAMP_FIRE', T= 911., F= 0.949 /
&RAMP ID='RAMP_FIRE', T= 940., F= 0.986 /
&RAMP ID='RAMP_FIRE', T= 969., F= 0.969 /
&RAMP ID='RAMP_FIRE', T=1000., F= 1.036 /
&RAMP ID='RAMP_FIRE', T=1031., F= 0.893 /
&RAMP ID='RAMP_FIRE', T=1060., F= 0.861 /
&RAMP ID='RAMP_FIRE', T=1090., F= 0.787 /
&RAMP ID='RAMP_FIRE', T=1122., F= 0.929 /
&RAMP ID='RAMP_FIRE', T=1152., F= 0.981 /
&RAMP ID='RAMP_FIRE', T=1182., F= 1.025 /
&RAMP ID='RAMP_FIRE', T=1212., F= 0.998 /
&RAMP ID='RAMP_FIRE', T=1242., F= 0.380 /
&RAMP ID='RAMP_FIRE', T=1270., F= 0.358 /
&RAMP ID='RAMP_FIRE', T=1300., F= 0.657 /
&RAMP ID='RAMP_FIRE', T=1332., F= 0.619 /
&RAMP ID='RAMP_FIRE', T=1362., F= 0.809 /
&RAMP ID='RAMP_FIRE', T=1392., F= 0.932 /
&RAMP ID='RAMP_FIRE', T=1422., F= 1.091 /
&RAMP ID='RAMP_FIRE', T=1452., F= 1.619 /
&RAMP ID='RAMP_FIRE', T=1482., F= 1.313 /
&RAMP ID='RAMP_FIRE', T=1512., F= 0.943 /
&RAMP ID='RAMP_FIRE', T=1542., F= 0.923 /
&RAMP ID='RAMP_FIRE', T=1572., F= 1.020 /
&RAMP ID='RAMP_FIRE', T=1602., F= 0.715 /
&RAMP ID='RAMP_FIRE', T=1632., F= 0.392 /
&RAMP ID='RAMP_FIRE', T=1662., F= 0.282 /
&RAMP ID='RAMP_FIRE', T=1692., F= 0.278 /
&RAMP ID='RAMP_FIRE', T=1722., F= 0.165 /
&RAMP ID='RAMP_FIRE', T=1752., F= 0.117 /
&RAMP ID='RAMP_FIRE', T=1782., F= 0.054 /
&RAMP ID='RAMP_FIRE', T=1812., F= 0.043 /
&RAMP ID='RAMP_FIRE', T=1842., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=1872., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=1902., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=1932., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=1962., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=1992., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2022., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2052., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2082., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2112., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2141., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2172., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2202., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2232., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2262., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2290., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2320., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2350., F= 0.003 /
&RAMP ID='RAMP_FIRE', T=2381., F= 0.003 /

&VENT XB=0.0,0.0,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4,SURF_ID='OPEN',DYNAMIC_PRESSURE=0.864 /

&RAMP ID='VENTR_JF01',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=-170.0,F=1.0 /
                
&RAMP ID='VENTR_JF02',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=302.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=-170.0,F=1.0 /
                
&RAMP ID='VENTR_JF04',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF04',T=2239.0,F=1.0 /
&RAMP ID='VENTR_JF04',T=2249.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF05',T=1563.0,F= 0.0 /
                
&RAMP ID='VENTR_JF06',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=2239.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=2249.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF07',T=2101.0,F=1.0 /
&RAMP ID='VENTR_JF07',T=2111.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF08',T=1563.0,F= 0.0 /
                
&RAMP ID='VENTR_JF09',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF09',T= 605.0,F=1.0 /
&RAMP ID='VENTR_JF09',T= 615.0,F=0.0 /
&RAMP ID='VENTR_JF09',T= 790.0,F=0.0 /
&RAMP ID='VENTR_JF09',T= 800.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=2081.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=2091.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF10',T= 302.0,F=1.0 /
&RAMP ID='VENTR_JF10',T= 312.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=1283.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=1293.0,F=1.0 /
&RAMP ID='VENTR_JF10',T=2081.0,F=1.0 /
&RAMP ID='VENTR_JF10',T=2091.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF11',T=1563.0,F= 0.0 /
                
&RAMP ID='VENTR_JF12',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF12',T= 385.0,F=1.0 /
&RAMP ID='VENTR_JF12',T= 395.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF13',T=2111.0,F= 0.0 /
                
&RAMP ID='VENTR_JF14',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF14',T=2059.0,F= 0.0 /
                
&RAMP ID='VENTR_JF15',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=2279.0,F=0.0 /

&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /
                
&TAIL / 
