&HEAD CHID='Test_622B', TITLE='Memorial Tunnel Test 622B' /
    
&TIME T_BEGIN=-180.0, T_END=1800.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=7.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 / 

&SURF ID='FIRE', HRRPUA=1953.125, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.000 /
&RAMP ID='RAMP_FIRE', T=  14., F= 0.007 /
&RAMP ID='RAMP_FIRE', T=  44., F= 0.228 /
&RAMP ID='RAMP_FIRE', T=  74., F= 0.484 /
&RAMP ID='RAMP_FIRE', T= 104., F= 0.979 /
&RAMP ID='RAMP_FIRE', T= 134., F= 1.162 /
&RAMP ID='RAMP_FIRE', T= 164., F= 1.101 /
&RAMP ID='RAMP_FIRE', T= 194., F= 1.029 /
&RAMP ID='RAMP_FIRE', T= 222., F= 1.130 /
&RAMP ID='RAMP_FIRE', T= 252., F= 0.814 /
&RAMP ID='RAMP_FIRE', T= 284., F= 0.652 /
&RAMP ID='RAMP_FIRE', T= 314., F= 0.682 /
&RAMP ID='RAMP_FIRE', T= 344., F= 0.769 /
&RAMP ID='RAMP_FIRE', T= 372., F= 0.794 /
&RAMP ID='RAMP_FIRE', T= 402., F= 0.815 /
&RAMP ID='RAMP_FIRE', T= 434., F= 0.682 /
&RAMP ID='RAMP_FIRE', T= 464., F= 0.800 /
&RAMP ID='RAMP_FIRE', T= 494., F= 0.854 /
&RAMP ID='RAMP_FIRE', T= 524., F= 0.715 /
&RAMP ID='RAMP_FIRE', T= 554., F= 0.333 /
&RAMP ID='RAMP_FIRE', T= 583., F= 0.230 /
&RAMP ID='RAMP_FIRE', T= 613., F= 0.291 /
&RAMP ID='RAMP_FIRE', T= 644., F= 0.576 /
&RAMP ID='RAMP_FIRE', T= 672., F= 0.920 /
&RAMP ID='RAMP_FIRE', T= 702., F= 0.980 /
&RAMP ID='RAMP_FIRE', T= 734., F= 0.848 /
&RAMP ID='RAMP_FIRE', T= 764., F= 0.988 /
&RAMP ID='RAMP_FIRE', T= 794., F= 1.068 /
&RAMP ID='RAMP_FIRE', T= 824., F= 1.047 /
&RAMP ID='RAMP_FIRE', T= 854., F= 1.000 /
&RAMP ID='RAMP_FIRE', T= 884., F= 0.974 /
&RAMP ID='RAMP_FIRE', T= 914., F= 0.895 /
&RAMP ID='RAMP_FIRE', T= 944., F= 0.913 /
&RAMP ID='RAMP_FIRE', T= 974., F= 0.760 /
&RAMP ID='RAMP_FIRE', T=1004., F= 0.457 /
&RAMP ID='RAMP_FIRE', T=1032., F= 0.486 /
&RAMP ID='RAMP_FIRE', T=1060., F= 0.533 /
&RAMP ID='RAMP_FIRE', T=1091., F= 0.662 /
&RAMP ID='RAMP_FIRE', T=1122., F= 0.678 /
&RAMP ID='RAMP_FIRE', T=1152., F= 0.829 /
&RAMP ID='RAMP_FIRE', T=1182., F= 0.856 /
&RAMP ID='RAMP_FIRE', T=1212., F= 0.940 /
&RAMP ID='RAMP_FIRE', T=1242., F= 1.094 /
&RAMP ID='RAMP_FIRE', T=1272., F= 1.190 /
&RAMP ID='RAMP_FIRE', T=1302., F= 1.373 /
&RAMP ID='RAMP_FIRE', T=1334., F= 1.073 /
&RAMP ID='RAMP_FIRE', T=1364., F= 0.577 /
&RAMP ID='RAMP_FIRE', T=1394., F= 0.382 /
&RAMP ID='RAMP_FIRE', T=1423., F= 0.234 /
&RAMP ID='RAMP_FIRE', T=1453., F= 0.168 /
&RAMP ID='RAMP_FIRE', T=1484., F= 0.112 /
&RAMP ID='RAMP_FIRE', T=1514., F= 0.115 /
&RAMP ID='RAMP_FIRE', T=1544., F= 0.062 /
&RAMP ID='RAMP_FIRE', T=1574., F= 0.095 /
&RAMP ID='RAMP_FIRE', T=1604., F= 0.107 /
&RAMP ID='RAMP_FIRE', T=1634., F= 0.020 /
&RAMP ID='RAMP_FIRE', T=1664., F=-0.001 /
&RAMP ID='RAMP_FIRE', T=1694., F=-0.001 /
&RAMP ID='RAMP_FIRE', T=1724., F=-0.001 /

&VENT XB=0.0,0.0,-4.4,4.4,0.0,4.4,SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4,SURF_ID='OPEN',DYNAMIC_PRESSURE=0.864 /

&RAMP ID='VENTR_JF01',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=1489.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF02',T= 208.0,F= 0.0 /
&RAMP ID='VENTR_JF02',T= 218.0,F=-1.0 /
&RAMP ID='VENTR_JF02',T= 437.0,F=-1.0 /
&RAMP ID='VENTR_JF02',T= 447.0,F= 0.0 /
&RAMP ID='VENTR_JF02',T=1154.0,F= 0.0 /
&RAMP ID='VENTR_JF02',T=1164.0,F= 1.0 /
                
&RAMP ID='VENTR_JF03',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF03',T= 197.0,F=1.0 /
&RAMP ID='VENTR_JF03',T= 207.0,F=0.0 /
&RAMP ID='VENTR_JF03',T= 449.0,F=0.0 /
&RAMP ID='VENTR_JF03',T= 459.0,F=1.0 /
&RAMP ID='VENTR_JF03',T=1540.0,F=1.0 /
&RAMP ID='VENTR_JF03',T=1550.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1489.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF05',T= 208.0,F= 0.0 /
&RAMP ID='VENTR_JF05',T= 218.0,F=-1.0 /
&RAMP ID='VENTR_JF05',T= 437.0,F=-1.0 /
&RAMP ID='VENTR_JF05',T= 447.0,F= 0.0 /
&RAMP ID='VENTR_JF05',T=1154.0,F= 0.0 /
&RAMP ID='VENTR_JF05',T=1164.0,F= 1.0 /
                
&RAMP ID='VENTR_JF06',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF06',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF06',T= 197.0,F=1.0 /
&RAMP ID='VENTR_JF06',T= 207.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 449.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 459.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1540.0,F=1.0 /
&RAMP ID='VENTR_JF06',T=1550.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T=1489.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF08',T= 208.0,F= 0.0 /
&RAMP ID='VENTR_JF08',T= 218.0,F=-1.0 /
&RAMP ID='VENTR_JF08',T= 437.0,F=-1.0 /
&RAMP ID='VENTR_JF08',T= 447.0,F= 0.0 /
&RAMP ID='VENTR_JF08',T=1154.0,F= 0.0 /
&RAMP ID='VENTR_JF08',T=1164.0,F= 1.0 /
                
&RAMP ID='VENTR_JF09',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF09',T= 197.0,F=1.0 /
&RAMP ID='VENTR_JF09',T= 207.0,F=0.0 /
&RAMP ID='VENTR_JF09',T= 449.0,F=0.0 /
&RAMP ID='VENTR_JF09',T= 459.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1540.0,F=1.0 /
&RAMP ID='VENTR_JF09',T=1550.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=1489.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF11',T= 208.0,F= 0.0 /
&RAMP ID='VENTR_JF11',T= 218.0,F=-1.0 /
&RAMP ID='VENTR_JF11',T= 437.0,F=-1.0 /
&RAMP ID='VENTR_JF11',T= 447.0,F= 0.0 /
&RAMP ID='VENTR_JF11',T=1154.0,F= 0.0 /
&RAMP ID='VENTR_JF11',T=1164.0,F= 1.0 /
                
&RAMP ID='VENTR_JF12',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF12',T= 197.0,F=1.0 /
&RAMP ID='VENTR_JF12',T= 207.0,F=0.0 /
&RAMP ID='VENTR_JF12',T= 449.0,F=0.0 /
&RAMP ID='VENTR_JF12',T= 459.0,F=1.0 /
&RAMP ID='VENTR_JF12',T=1540.0,F=1.0 /
&RAMP ID='VENTR_JF12',T=1550.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1489.0,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=   0.0,F= 0.0 /
&RAMP ID='VENTR_JF14',T= 208.0,F= 0.0 /
&RAMP ID='VENTR_JF14',T= 218.0,F=-1.0 /
&RAMP ID='VENTR_JF14',T= 437.0,F=-1.0 /
&RAMP ID='VENTR_JF14',T= 447.0,F= 0.0 /
&RAMP ID='VENTR_JF14',T=1154.0,F= 0.0 /
&RAMP ID='VENTR_JF14',T=1164.0,F= 1.0 /
                
&RAMP ID='VENTR_JF15',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF15',T= 197.0,F=1.0 /
&RAMP ID='VENTR_JF15',T= 207.0,F=0.0 /
&RAMP ID='VENTR_JF15',T= 449.0,F=0.0 /
&RAMP ID='VENTR_JF15',T= 459.0,F=1.0 /
&RAMP ID='VENTR_JF15',T=1540.0,F=1.0 /
&RAMP ID='VENTR_JF15',T=1550.0,F=0.0 /

&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt' /
                
&TAIL / 
