&HEAD CHID='Test_623B', TITLE='Memorial Tunnel Test 623B' /
    
&TIME T_BEGIN=-180.0, T_END=1800.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=7.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2083.3, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=615.0,617.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' / 

&RAMP ID='RAMP_FIRE', T=   0., F= 0.016 /
&RAMP ID='RAMP_FIRE', T=   6., F= 0.174 /
&RAMP ID='RAMP_FIRE', T=  25., F= 0.420 /
&RAMP ID='RAMP_FIRE', T=  56., F= 0.791 /
&RAMP ID='RAMP_FIRE', T=  86., F= 1.145 /
&RAMP ID='RAMP_FIRE', T= 116., F= 0.975 /
&RAMP ID='RAMP_FIRE', T= 146., F= 0.680 /
&RAMP ID='RAMP_FIRE', T= 176., F= 0.666 /
&RAMP ID='RAMP_FIRE', T= 204., F= 0.644 /
&RAMP ID='RAMP_FIRE', T= 236., F= 0.623 /
&RAMP ID='RAMP_FIRE', T= 266., F= 0.801 /
&RAMP ID='RAMP_FIRE', T= 296., F= 1.033 /
&RAMP ID='RAMP_FIRE', T= 325., F= 0.936 /
&RAMP ID='RAMP_FIRE', T= 356., F= 0.611 /
&RAMP ID='RAMP_FIRE', T= 386., F= 0.745 /
&RAMP ID='RAMP_FIRE', T= 416., F= 0.728 /
&RAMP ID='RAMP_FIRE', T= 446., F= 0.969 /
&RAMP ID='RAMP_FIRE', T= 476., F= 0.881 /
&RAMP ID='RAMP_FIRE', T= 506., F= 0.949 /
&RAMP ID='RAMP_FIRE', T= 536., F= 0.814 /
&RAMP ID='RAMP_FIRE', T= 566., F= 0.920 /
&RAMP ID='RAMP_FIRE', T= 596., F= 0.604 /
&RAMP ID='RAMP_FIRE', T= 626., F= 0.730 /
&RAMP ID='RAMP_FIRE', T= 656., F= 0.846 /
&RAMP ID='RAMP_FIRE', T= 686., F= 0.776 /
&RAMP ID='RAMP_FIRE', T= 716., F= 0.460 /
&RAMP ID='RAMP_FIRE', T= 746., F= 0.729 /
&RAMP ID='RAMP_FIRE', T= 776., F= 0.962 /
&RAMP ID='RAMP_FIRE', T= 806., F= 1.109 /
&RAMP ID='RAMP_FIRE', T= 836., F= 0.723 /
&RAMP ID='RAMP_FIRE', T= 866., F= 0.580 /
&RAMP ID='RAMP_FIRE', T= 896., F= 0.654 /
&RAMP ID='RAMP_FIRE', T= 926., F= 0.817 /
&RAMP ID='RAMP_FIRE', T= 956., F= 0.978 /
&RAMP ID='RAMP_FIRE', T= 986., F= 1.006 /
&RAMP ID='RAMP_FIRE', T=1016., F= 0.909 /
&RAMP ID='RAMP_FIRE', T=1046., F= 0.839 /
&RAMP ID='RAMP_FIRE', T=1076., F= 0.783 /
&RAMP ID='RAMP_FIRE', T=1106., F= 0.590 /
&RAMP ID='RAMP_FIRE', T=1136., F= 0.638 /
&RAMP ID='RAMP_FIRE', T=1166., F= 0.654 /
&RAMP ID='RAMP_FIRE', T=1196., F= 0.858 /
&RAMP ID='RAMP_FIRE', T=1226., F= 0.800 /
&RAMP ID='RAMP_FIRE', T=1256., F= 0.769 /
&RAMP ID='RAMP_FIRE', T=1286., F= 0.675 /
&RAMP ID='RAMP_FIRE', T=1316., F= 0.586 /
&RAMP ID='RAMP_FIRE', T=1346., F= 0.567 /
&RAMP ID='RAMP_FIRE', T=1376., F= 0.752 /
&RAMP ID='RAMP_FIRE', T=1406., F= 0.915 /
&RAMP ID='RAMP_FIRE', T=1436., F= 1.008 /
&RAMP ID='RAMP_FIRE', T=1466., F= 0.947 /
&RAMP ID='RAMP_FIRE', T=1496., F= 0.773 /
&RAMP ID='RAMP_FIRE', T=1526., F= 0.580 /
&RAMP ID='RAMP_FIRE', T=1556., F= 0.668 /
&RAMP ID='RAMP_FIRE', T=1586., F= 0.683 /
&RAMP ID='RAMP_FIRE', T=1616., F= 0.801 /
&RAMP ID='RAMP_FIRE', T=1646., F= 0.908 /
&RAMP ID='RAMP_FIRE', T=1676., F= 0.960 /
&RAMP ID='RAMP_FIRE', T=1706., F= 1.035 /
&RAMP ID='RAMP_FIRE', T=1736., F= 1.012 /
&RAMP ID='RAMP_FIRE', T=1766., F= 0.934 /
&RAMP ID='RAMP_FIRE', T=1796., F= 0.994 /
&RAMP ID='RAMP_FIRE', T=1826., F= 1.030 /
&RAMP ID='RAMP_FIRE', T=1856., F= 1.009 /
&RAMP ID='RAMP_FIRE', T=1886., F= 1.074 /
&RAMP ID='RAMP_FIRE', T=1914., F= 1.076 /
&RAMP ID='RAMP_FIRE', T=1944., F= 1.030 /
&RAMP ID='RAMP_FIRE', T=1976., F= 0.896 /
&RAMP ID='RAMP_FIRE', T=2006., F= 0.957 /
&RAMP ID='RAMP_FIRE', T=2036., F= 0.722 /
&RAMP ID='RAMP_FIRE', T=2064., F= 0.686 /
&RAMP ID='RAMP_FIRE', T=2094., F= 0.469 /
&RAMP ID='RAMP_FIRE', T=2124., F= 0.344 /
&RAMP ID='RAMP_FIRE', T=2155., F= 0.221 /
&RAMP ID='RAMP_FIRE', T=2186., F= 0.159 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1335.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1026.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 844.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 962.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T= 993.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 120.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=965.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=120.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T= 0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1159,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=120.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T= 10.0,F=0.0 /

&RAMP ID='VENTR_JF16',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF16',T=1431.0,F=0.0 /
&RAMP ID='VENTR_JF16',T=1441.0,F=1.0 /
                
&RAMP ID='VENTR_JF17',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF17',T=1059.0,F=0.0 /
&RAMP ID='VENTR_JF17',T=1069.0,F=1.0 /

&RAMP ID='VENTR_JF18',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF18',T=1229.0,F=0.0 /
&RAMP ID='VENTR_JF18',T=1239.0,F=1.0 /

&RAMP ID='VENTR_JF19',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF19',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF19',T= 903.0,F=1.0 /
&RAMP ID='VENTR_JF19',T= 913.0,F=0.0 /
&RAMP ID='VENTR_JF19',T=1647.0,F=0.0 /
&RAMP ID='VENTR_JF19',T=1657.0,F=1.0 /

&RAMP ID='VENTR_JF20',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF20',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF20',T= 929.0,F=1.0 /
&RAMP ID='VENTR_JF20',T= 939.0,F=0.0 /
&RAMP ID='VENTR_JF20',T=1601.0,F=0.0 /
&RAMP ID='VENTR_JF20',T=1611.0,F=1.0 /

&RAMP ID='VENTR_JF21',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF21',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF21',T= 929.0,F=1.0 /
&RAMP ID='VENTR_JF21',T= 939.0,F=0.0 /
&RAMP ID='VENTR_JF21',T=1627.0,F=0.0 /
&RAMP ID='VENTR_JF21',T=1637.0,F=1.0 /

&RAMP ID='VENTR_JF22',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF22',T= 903.0,F=0.0 /
&RAMP ID='VENTR_JF22',T= 913.0,F=1.0 /
&RAMP ID='VENTR_JF22',T=1059.0,F=1.0 /
&RAMP ID='VENTR_JF22',T=1069.0,F=0.0 /

&RAMP ID='VENTR_JF23',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF23',T= 511.0,F=0.0 /
&RAMP ID='VENTR_JF23',T= 521.0,F=1.0 /
&RAMP ID='VENTR_JF23',T=1059.0,F=1.0 /
&RAMP ID='VENTR_JF23',T=1069.0,F=0.0 /

&RAMP ID='VENTR_JF24',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF24',T= 929.0,F=0.0 /
&RAMP ID='VENTR_JF24',T= 939.0,F=1.0 /
&RAMP ID='VENTR_JF24',T=1059.0,F=1.0 /
&RAMP ID='VENTR_JF24',T=1069.0,F=0.0 /

&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt', 'extra_fans.txt' /

&TAIL / 
