&HEAD CHID='Test_624B', TITLE='Memorial Tunnel Test 624B' /
    
&TIME T_BEGIN=0.0, T_END=1800.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T /

&MISC GVEC=0.313,0.0,-9.805, TMPA=7.0 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=1953.125, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.000 /
&RAMP ID='RAMP_FIRE', T=   8., F= 0.027 /
&RAMP ID='RAMP_FIRE', T=  30., F= 0.186 /
&RAMP ID='RAMP_FIRE', T=  60., F= 0.433 /
&RAMP ID='RAMP_FIRE', T=  90., F= 0.696 /
&RAMP ID='RAMP_FIRE', T= 120., F= 0.927 /
&RAMP ID='RAMP_FIRE', T= 150., F= 0.990 /
&RAMP ID='RAMP_FIRE', T= 180., F= 1.124 /
&RAMP ID='RAMP_FIRE', T= 208., F= 0.819 /
&RAMP ID='RAMP_FIRE', T= 238., F= 0.588 /
&RAMP ID='RAMP_FIRE', T= 268., F= 0.736 /
&RAMP ID='RAMP_FIRE', T= 299., F= 0.774 /
&RAMP ID='RAMP_FIRE', T= 330., F= 0.788 /
&RAMP ID='RAMP_FIRE', T= 360., F= 0.759 /
&RAMP ID='RAMP_FIRE', T= 388., F= 0.665 /
&RAMP ID='RAMP_FIRE', T= 418., F= 0.614 /
&RAMP ID='RAMP_FIRE', T= 450., F= 0.565 /
&RAMP ID='RAMP_FIRE', T= 480., F= 0.588 /
&RAMP ID='RAMP_FIRE', T= 510., F= 0.852 /
&RAMP ID='RAMP_FIRE', T= 540., F= 0.976 /
&RAMP ID='RAMP_FIRE', T= 570., F= 0.977 /
&RAMP ID='RAMP_FIRE', T= 599., F= 0.958 /
&RAMP ID='RAMP_FIRE', T= 629., F= 0.972 /
&RAMP ID='RAMP_FIRE', T= 660., F= 0.927 /
&RAMP ID='RAMP_FIRE', T= 690., F= 0.953 /
&RAMP ID='RAMP_FIRE', T= 720., F= 0.986 /
&RAMP ID='RAMP_FIRE', T= 750., F= 0.944 /
&RAMP ID='RAMP_FIRE', T= 780., F= 0.745 /
&RAMP ID='RAMP_FIRE', T= 810., F= 0.790 /
&RAMP ID='RAMP_FIRE', T= 840., F= 1.104 /
&RAMP ID='RAMP_FIRE', T= 870., F= 0.961 /
&RAMP ID='RAMP_FIRE', T= 898., F= 1.289 /
&RAMP ID='RAMP_FIRE', T= 928., F= 1.106 /
&RAMP ID='RAMP_FIRE', T= 960., F= 1.048 /
&RAMP ID='RAMP_FIRE', T= 990., F= 1.011 /
&RAMP ID='RAMP_FIRE', T=1018., F= 1.003 /
&RAMP ID='RAMP_FIRE', T=1048., F= 0.796 /
&RAMP ID='RAMP_FIRE', T=1080., F= 1.076 /
&RAMP ID='RAMP_FIRE', T=1110., F= 0.946 /
&RAMP ID='RAMP_FIRE', T=1140., F= 1.061 /
&RAMP ID='RAMP_FIRE', T=1170., F= 1.038 /
&RAMP ID='RAMP_FIRE', T=1196., F= 0.950 /
&RAMP ID='RAMP_FIRE', T=1226., F= 0.965 /
&RAMP ID='RAMP_FIRE', T=1260., F= 1.081 /
&RAMP ID='RAMP_FIRE', T=1290., F= 1.039 /
&RAMP ID='RAMP_FIRE', T=1320., F= 0.977 /
&RAMP ID='RAMP_FIRE', T=1350., F= 1.001 /
&RAMP ID='RAMP_FIRE', T=1380., F= 0.991 /
&RAMP ID='RAMP_FIRE', T=1410., F= 0.000 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1335.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1026.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 844.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 962.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T= 993.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 120.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=965.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=120.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T= 0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1159,F=0.0 /
                
&RAMP ID='VENTR_JF14',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=120.0,F=0.0 /
                
&RAMP ID='VENTR_JF15',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T= 10.0,F=0.0 /

&RAMP ID='VENTR_JF16',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF16',T=1035.0,F=0.0 /
&RAMP ID='VENTR_JF16',T=1045.0,F=1.0 /
                
&RAMP ID='VENTR_JF17',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF17',T= 751.0,F=0.0 /
&RAMP ID='VENTR_JF17',T= 761.0,F=1.0 /
&RAMP ID='VENTR_JF17',T= 877.0,F=1.0 /
&RAMP ID='VENTR_JF17',T= 887.0,F=0.0 /
&RAMP ID='VENTR_JF17',T=1049.0,F=0.0 /
&RAMP ID='VENTR_JF17',T=1059.0,F=1.0 /
&RAMP ID='VENTR_JF17',T=1083.0,F=1.0 /
&RAMP ID='VENTR_JF17',T=1093.0,F=0.0 /

&RAMP ID='VENTR_JF18',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF18',T=1066.0,F=0.0 /
&RAMP ID='VENTR_JF18',T=1076.0,F=1.0 /

&RAMP ID='VENTR_JF19',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF19',T= 120.0,F=0.0 /
&RAMP ID='VENTR_JF19',T= 130.0,F=1.0 /

&RAMP ID='VENTR_JF20',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF20',T= 120.0,F=0.0 /
&RAMP ID='VENTR_JF20',T= 130.0,F=1.0 /

&RAMP ID='VENTR_JF21',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF21',T= 120.0,F=0.0 /
&RAMP ID='VENTR_JF21',T= 130.0,F=1.0 /

&RAMP ID='VENTR_JF22',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF22',T= 120.0,F=0.0 /
&RAMP ID='VENTR_JF22',T= 130.0,F=1.0 /
&RAMP ID='VENTR_JF22',T=1035.0,F=1.0 /
&RAMP ID='VENTR_JF22',T=1045.0,F=0.0 /

&RAMP ID='VENTR_JF23',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF23',T= 120.0,F=0.0 /
&RAMP ID='VENTR_JF23',T= 130.0,F=1.0 /
&RAMP ID='VENTR_JF23',T=1049.0,F=1.0 /
&RAMP ID='VENTR_JF23',T=1059.0,F=0.0 /

&RAMP ID='VENTR_JF24',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF24',T= 120.0,F=0.0 /
&RAMP ID='VENTR_JF24',T= 130.0,F=1.0 /
&RAMP ID='VENTR_JF24',T=1066.0,F=1.0 /
&RAMP ID='VENTR_JF24',T=1076.0,F=0.0 /

&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt', 'extra_fans.txt' /

&TAIL / 
