&HEAD CHID='Test_625B', TITLE='Memorial Tunnel Test 625B' /
    
&TIME T_BEGIN=-180.0, T_END=1800.0 / 
 
&PRES TUNNEL_PRECONDITIONER=T, MAX_PRESSURE_ITERATIONS=100 /

&MISC GVEC=0.313,0.0,-9.805, TMPA=19.3 /

&MESH IJK=36,32,28, XB=0.0,10.2,-4.4,4.4,0.0,7.9, MULT_ID='mesh' /
&MULT ID='mesh', DX=10.2, I_UPPER=83 /

&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33 /

&SURF ID='FIRE', HRRPUA=2016.1, RAMP_Q='RAMP_FIRE', COLOR='RED' /

&OBST XB=608.0,614.4,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /
&OBST XB=614.8,617.2,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /
&OBST XB=619.6,623.2,-2.0,2.0,0.4,0.8, SURF_IDS='FIRE','COVER','COVER' /

&RAMP ID='RAMP_FIRE', T=   0., F= 0.000 /
&RAMP ID='RAMP_FIRE', T=   1., F= 0.033 /
&RAMP ID='RAMP_FIRE', T=  16., F= 0.103 /
&RAMP ID='RAMP_FIRE', T=  46., F= 0.124 /
&RAMP ID='RAMP_FIRE', T=  76., F= 0.091 /
&RAMP ID='RAMP_FIRE', T= 106., F= 0.182 /
&RAMP ID='RAMP_FIRE', T= 136., F= 0.433 /
&RAMP ID='RAMP_FIRE', T= 166., F= 0.861 /
&RAMP ID='RAMP_FIRE', T= 195., F= 0.916 /
&RAMP ID='RAMP_FIRE', T= 226., F= 0.917 /
&RAMP ID='RAMP_FIRE', T= 256., F= 0.959 /
&RAMP ID='RAMP_FIRE', T= 286., F= 1.041 /
&RAMP ID='RAMP_FIRE', T= 316., F= 1.076 /
&RAMP ID='RAMP_FIRE', T= 346., F= 0.985 /
&RAMP ID='RAMP_FIRE', T= 376., F= 1.134 /
&RAMP ID='RAMP_FIRE', T= 406., F= 1.124 /
&RAMP ID='RAMP_FIRE', T= 436., F= 1.105 /
&RAMP ID='RAMP_FIRE', T= 466., F= 1.037 /
&RAMP ID='RAMP_FIRE', T= 496., F= 1.071 /
&RAMP ID='RAMP_FIRE', T= 526., F= 1.087 /
&RAMP ID='RAMP_FIRE', T= 556., F= 1.126 /
&RAMP ID='RAMP_FIRE', T= 586., F= 0.980 /
&RAMP ID='RAMP_FIRE', T= 616., F= 1.103 /
&RAMP ID='RAMP_FIRE', T= 645., F= 1.066 /
&RAMP ID='RAMP_FIRE', T= 675., F= 1.045 /
&RAMP ID='RAMP_FIRE', T= 706., F= 1.117 /
&RAMP ID='RAMP_FIRE', T= 736., F= 1.027 /
&RAMP ID='RAMP_FIRE', T= 766., F= 1.134 /
&RAMP ID='RAMP_FIRE', T= 796., F= 1.045 /
&RAMP ID='RAMP_FIRE', T= 826., F= 1.145 /
&RAMP ID='RAMP_FIRE', T= 856., F= 1.086 /
&RAMP ID='RAMP_FIRE', T= 886., F= 1.105 /
&RAMP ID='RAMP_FIRE', T= 916., F= 1.118 /
&RAMP ID='RAMP_FIRE', T= 946., F= 1.063 /
&RAMP ID='RAMP_FIRE', T= 976., F= 1.062 /
&RAMP ID='RAMP_FIRE', T=1006., F= 1.047 /
&RAMP ID='RAMP_FIRE', T=1035., F= 0.983 /
&RAMP ID='RAMP_FIRE', T=1065., F= 0.976 /
&RAMP ID='RAMP_FIRE', T=1096., F= 1.064 /
&RAMP ID='RAMP_FIRE', T=1126., F= 0.918 /
&RAMP ID='RAMP_FIRE', T=1155., F= 0.965 /
&RAMP ID='RAMP_FIRE', T=1185., F= 0.904 /
&RAMP ID='RAMP_FIRE', T=1216., F= 0.953 /
&RAMP ID='RAMP_FIRE', T=1246., F= 1.060 /
&RAMP ID='RAMP_FIRE', T=1276., F= 0.961 /
&RAMP ID='RAMP_FIRE', T=1306., F= 0.959 /
&RAMP ID='RAMP_FIRE', T=1336., F= 1.024 /
&RAMP ID='RAMP_FIRE', T=1366., F= 1.036 /
&RAMP ID='RAMP_FIRE', T=1396., F= 1.008 /
&RAMP ID='RAMP_FIRE', T=1426., F= 1.033 /
&RAMP ID='RAMP_FIRE', T=1456., F= 1.061 /
&RAMP ID='RAMP_FIRE', T=1486., F= 1.014 /
&RAMP ID='RAMP_FIRE', T=1516., F= 0.547 /
&RAMP ID='RAMP_FIRE', T=1546., F= 0.000 /

&VENT XB=  0.0,  0.0,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /
&VENT XB=856.8,856.8,-4.4,4.4,0.0,4.4, SURF_ID='OPEN' /

&RAMP ID='VENTR_JF01',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF01',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF02',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF02',T=1335.0,F=0.0 /
                
&RAMP ID='VENTR_JF03',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF03',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF04',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF04',T=1026.0,F=0.0 /
                
&RAMP ID='VENTR_JF05',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF05',T= 844.0,F=0.0 /
                
&RAMP ID='VENTR_JF06',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF06',T= 962.0,F=0.0 /
                
&RAMP ID='VENTR_JF07',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF07',T= 993.0,F=0.0 /
                
&RAMP ID='VENTR_JF08',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF08',T= 120.0,F=0.0 /
                
&RAMP ID='VENTR_JF09',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF09',T=1500.0,F=0.0 /
                
&RAMP ID='VENTR_JF10',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF10',T=965.0,F=0.0 /
                
&RAMP ID='VENTR_JF11',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF11',T=120.0,F=0.0 /
                
&RAMP ID='VENTR_JF12',T=  0.0,F=0.0 /
&RAMP ID='VENTR_JF12',T=300.0,F=0.0 /
                
&RAMP ID='VENTR_JF13',T= 0.0,F=0.0 /
&RAMP ID='VENTR_JF13',T=1156,F=0.0 /
&RAMP ID='VENTR_JF13',T=1166,F=1.0 /
                
&RAMP ID='VENTR_JF14',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=1172.0,F=0.0 /
&RAMP ID='VENTR_JF14',T=1182.0,F=1.0 /
                
&RAMP ID='VENTR_JF15',T=   0.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=1189.0,F=0.0 /
&RAMP ID='VENTR_JF15',T=1199.0,F=1.0 /

&RAMP ID='VENTR_JF16',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF16',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF16',T=1156.0,F=1.0 /
&RAMP ID='VENTR_JF16',T=1166.0,F=0.0 /
                
&RAMP ID='VENTR_JF17',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF17',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF17',T=1172.0,F=1.0 /
&RAMP ID='VENTR_JF17',T=1182.0,F=0.0 /
                
&RAMP ID='VENTR_JF18',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF18',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF18',T=1189.0,F=1.0 /
&RAMP ID='VENTR_JF18',T=1199.0,F=0.0 /
                
&RAMP ID='VENTR_JF19',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF19',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF19',T= 944.0,F=1.0 /
&RAMP ID='VENTR_JF19',T= 954.0,F=0.0 /
&RAMP ID='VENTR_JF19',T=1386.0,F=0.0 /
&RAMP ID='VENTR_JF19',T=1396.0,F=1.0 /

&RAMP ID='VENTR_JF20',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF20',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF20',T= 478.0,F=1.0 /
&RAMP ID='VENTR_JF20',T= 488.0,F=0.0 /
&RAMP ID='VENTR_JF20',T=1414.0,F=0.0 /
&RAMP ID='VENTR_JF20',T=1424.0,F=1.0 /

&RAMP ID='VENTR_JF21',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF21',T=-170.0,F=1.0 /
&RAMP ID='VENTR_JF21',T= 631.0,F=1.0 /
&RAMP ID='VENTR_JF21',T= 641.0,F=0.0 /
&RAMP ID='VENTR_JF21',T=1430.0,F=0.0 /
&RAMP ID='VENTR_JF21',T=1440.0,F=1.0 /

&RAMP ID='VENTR_JF22',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF22',T=-170.0,F=1.0 /

&RAMP ID='VENTR_JF23',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF23',T=-170.0,F=1.0 /

&RAMP ID='VENTR_JF24',T=-180.0,F=0.0 /
&RAMP ID='VENTR_JF24',T=-170.0,F=1.0 /

&CATF OTHER_FILES='materials.txt', 'obstructions.txt', 'output.txt', 'fans.txt', 'extra_fans.txt' /

&TAIL / 
