Jet Fan 1

&HVAC ID='JF01',TYPE_ID='DUCT',NODE_ID='JF01_HVIN','JF01_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF01' /

&OBST XB=94.8,96.8,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=96.8,97.6,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=96.8,97.6,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=94.8,94.8,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF01_IN',COLOR='BLUE' /
&VENT XB=96.8,96.8,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF01_OUT',COLOR='YELLOW' /
&HVAC ID='JF01_HVIN',TYPE_ID='NODE',DUCT_ID='JF01',VENT_ID='JF01_IN' /
&HVAC ID='JF01_HVOUT',TYPE_ID='NODE',DUCT_ID='JF01',VENT_ID='JF01_OUT' /

Jet Fan 2

&HVAC ID='JF02',TYPE_ID='DUCT',NODE_ID='JF02_HVIN','JF02_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF02' /

&OBST XB=94.8,96.8,-0.6, 0.6,5.0,6.2,COLOR='RED' /
&OBST XB=96.8,97.6,-0.6,-0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=96.8,97.6, 0.6, 0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,-0.6, 0.6,5.0,5.0,COLOR='BLUE' /
&OBST XB=96.8,97.6,-0.6, 0.6,6.2,6.2,COLOR='BLUE' /
&VENT XB=94.8,94.8,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF02_IN',COLOR='BLUE' /
&VENT XB=96.8,96.8,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF02_OUT',COLOR='YELLOW' /
&HVAC ID='JF02_HVIN',TYPE_ID='NODE',DUCT_ID='JF02',VENT_ID='JF02_IN' /
&HVAC ID='JF02_HVOUT',TYPE_ID='NODE',DUCT_ID='JF02',VENT_ID='JF02_OUT' /

Jet Fan 3

&HVAC ID='JF03',TYPE_ID='DUCT',NODE_ID='JF03_HVIN','JF03_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF03' /

&OBST XB=94.8,96.8,-2.8,-1.6,4.0,5.2,COLOR='RED' /
&OBST XB=96.8,97.6,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=96.8,97.6,-2.8,-1.6,4.0,4.0,COLOR='BLUE' /
&OBST XB=96.8,97.6,-2.8,-1.6,5.2,5.2,COLOR='BLUE' /
&VENT XB=94.8,94.8,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF03_IN',COLOR='BLUE' /
&VENT XB=96.8,96.8,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF03_OUT',COLOR='YELLOW' /
&HVAC ID='JF03_HVIN',TYPE_ID='NODE',DUCT_ID='JF03',VENT_ID='JF03_IN' /
&HVAC ID='JF03_HVOUT',TYPE_ID='NODE',DUCT_ID='JF03',VENT_ID='JF03_OUT' /

Jet Fan 4

&HVAC ID='JF04',TYPE_ID='DUCT',NODE_ID='JF04_HVIN','JF04_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF04' /

&OBST XB=190,192.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=192,192.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=192,192.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=190,190.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF04_IN',COLOR='BLUE' /
&VENT XB=192,192.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF04_OUT',COLOR='YELLOW' /
&HVAC ID='JF04_HVIN',TYPE_ID='NODE',DUCT_ID='JF04',VENT_ID='JF04_IN' /
&HVAC ID='JF04_HVOUT',TYPE_ID='NODE',DUCT_ID='JF04',VENT_ID='JF04_OUT' /

Jet Fan 5

&HVAC ID='JF05',TYPE_ID='DUCT',NODE_ID='JF05_HVIN','JF05_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF05' /

&OBST XB=190,192.0,-0.6, 0.6,5.0,6.2,COLOR='RED' /
&OBST XB=192,192.8,-0.6,-0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=192,192.8, 0.6, 0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=192,192.8,-0.6, 0.6,5.0,5.0,COLOR='BLUE' /
&OBST XB=192,192.8,-0.6, 0.6,6.2,6.2,COLOR='BLUE' /
&VENT XB=190,190.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF05_IN',COLOR='BLUE' /
&VENT XB=192,192.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF05_OUT',COLOR='YELLOW' /
&HVAC ID='JF05_HVIN',TYPE_ID='NODE',DUCT_ID='JF05',VENT_ID='JF05_IN' /
&HVAC ID='JF05_HVOUT',TYPE_ID='NODE',DUCT_ID='JF05',VENT_ID='JF05_OUT' /

Jet Fan 6

&HVAC ID='JF06',TYPE_ID='DUCT',NODE_ID='JF06_HVIN','JF06_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF06' /

&OBST XB=190,192.0,-2.8,-1.6,4.0,5.2,COLOR='RED' /
&OBST XB=192,192.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=192,192.8,-2.8,-1.6,4.0,4.0,COLOR='BLUE' /
&OBST XB=192,192.8,-2.8,-1.6,5.2,5.2,COLOR='BLUE' /
&VENT XB=190,190.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF06_IN',COLOR='BLUE' /
&VENT XB=192,192.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF06_OUT',COLOR='YELLOW' /
&HVAC ID='JF06_HVIN',TYPE_ID='NODE',DUCT_ID='JF06',VENT_ID='JF06_IN' /
&HVAC ID='JF06_HVOUT',TYPE_ID='NODE',DUCT_ID='JF06',VENT_ID='JF06_OUT' /

Jet Fan 7

&HVAC ID='JF07',TYPE_ID='DUCT',NODE_ID='JF07_HVIN','JF07_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF07' /

&OBST XB=284,286.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=286,286.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=286,286.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=284,284.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF07_IN',COLOR='BLUE' /
&VENT XB=286,286.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF07_OUT',COLOR='YELLOW' /
&HVAC ID='JF07_HVIN',TYPE_ID='NODE',DUCT_ID='JF07',VENT_ID='JF07_IN' /
&HVAC ID='JF07_HVOUT',TYPE_ID='NODE',DUCT_ID='JF07',VENT_ID='JF07_OUT' /

Jet Fan 8

&HVAC ID='JF08',TYPE_ID='DUCT',NODE_ID='JF08_HVIN','JF08_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF08' /

&OBST XB=284,286.0,-0.6, 0.6,5.0,6.2,COLOR='RED' /
&OBST XB=286,286.8,-0.6,-0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=286,286.8, 0.6, 0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=286,286.8,-0.6, 0.6,5.0,5.0,COLOR='BLUE' /
&OBST XB=286,286.8,-0.6, 0.6,6.2,6.2,COLOR='BLUE' /
&VENT XB=284,284.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF08_IN',COLOR='BLUE' /
&VENT XB=286,286.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF08_OUT',COLOR='YELLOW' /
&HVAC ID='JF08_HVIN',TYPE_ID='NODE',DUCT_ID='JF08',VENT_ID='JF08_IN' /
&HVAC ID='JF08_HVOUT',TYPE_ID='NODE',DUCT_ID='JF08',VENT_ID='JF08_OUT' /

Jet Fan 9

&HVAC ID='JF09',TYPE_ID='DUCT',NODE_ID='JF09_HVIN','JF09_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF09' /

&OBST XB=284,286.0,-2.8,-1.6,4.0,5.2,COLOR='RED' /
&OBST XB=286,286.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=286,286.8,-2.8,-1.6,4.0,4.0,COLOR='BLUE' /
&OBST XB=286,286.8,-2.8,-1.6,5.2,5.2,COLOR='BLUE' /
&VENT XB=284,284.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF09_IN',COLOR='BLUE' /
&VENT XB=286,286.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF09_OUT',COLOR='YELLOW' /
&HVAC ID='JF09_HVIN',TYPE_ID='NODE',DUCT_ID='JF09',VENT_ID='JF09_IN' /
&HVAC ID='JF09_HVOUT',TYPE_ID='NODE',DUCT_ID='JF09',VENT_ID='JF09_OUT' /

Jet Fan 10

&HVAC ID='JF10',TYPE_ID='DUCT',NODE_ID='JF10_HVIN','JF10_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF10' /

&OBST XB=380,382.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=382,382.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=382,382.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=380,380.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF10_IN',COLOR='BLUE' /
&VENT XB=382,382.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF10_OUT',COLOR='YELLOW' /
&HVAC ID='JF10_HVIN',TYPE_ID='NODE',DUCT_ID='JF10',VENT_ID='JF10_IN' /
&HVAC ID='JF10_HVOUT',TYPE_ID='NODE',DUCT_ID='JF10',VENT_ID='JF10_OUT' /

Jet Fan 11

&HVAC ID='JF11',TYPE_ID='DUCT',NODE_ID='JF11_HVIN','JF11_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF11' /

&OBST XB=380,382.0,-0.6, 0.6,5.0,6.2,COLOR='RED' /
&OBST XB=382,382.8,-0.6,-0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=382,382.8, 0.6, 0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=382,382.8,-0.6, 0.6,5.0,5.0,COLOR='BLUE' /
&OBST XB=382,382.8,-0.6, 0.6,6.2,6.2,COLOR='BLUE' /
&VENT XB=380,380.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF11_IN',COLOR='BLUE' /
&VENT XB=382,382.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF11_OUT',COLOR='YELLOW' /
&HVAC ID='JF11_HVIN',TYPE_ID='NODE',DUCT_ID='JF11',VENT_ID='JF11_IN' /
&HVAC ID='JF11_HVOUT',TYPE_ID='NODE',DUCT_ID='JF11',VENT_ID='JF11_OUT' /

Jet Fan 12

&HVAC ID='JF12',TYPE_ID='DUCT',NODE_ID='JF12_HVIN','JF12_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF12' /

&OBST XB=380,382.0,-2.8,-1.6,4.0,5.2,COLOR='RED' /
&OBST XB=382,382.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=382,382.8,-2.8,-1.6,4.0,4.0,COLOR='BLUE' /
&OBST XB=382,382.8,-2.8,-1.6,5.2,5.2,COLOR='BLUE' /
&VENT XB=380,380.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF12_IN',COLOR='BLUE' /
&VENT XB=382,382.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF12_OUT',COLOR='YELLOW' /
&HVAC ID='JF12_HVIN',TYPE_ID='NODE',DUCT_ID='JF12',VENT_ID='JF12_IN' /
&HVAC ID='JF12_HVOUT',TYPE_ID='NODE',DUCT_ID='JF12',VENT_ID='JF12_OUT' /

Jet Fan 13

&HVAC ID='JF13',TYPE_ID='DUCT',NODE_ID='JF13_HVIN','JF13_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF13' /

&OBST XB=474,476.0,1.6,2.8,4.0,5.2,COLOR='RED' /
&OBST XB=476,476.8,1.6,1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,2.8,2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,1.6,2.8,4.0,4.0,COLOR='BLUE' /
&OBST XB=476,476.8,1.6,2.8,5.2,5.2,COLOR='BLUE' /
&VENT XB=474,474.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF13_IN',COLOR='BLUE' /
&VENT XB=476,476.0,1.6,2.8,4.0,5.2,SURF_ID='HVAC',ID='JF13_OUT',COLOR='YELLOW' /
&HVAC ID='JF13_HVIN',TYPE_ID='NODE',DUCT_ID='JF13',VENT_ID='JF13_IN' /
&HVAC ID='JF13_HVOUT',TYPE_ID='NODE',DUCT_ID='JF13',VENT_ID='JF13_OUT' /

Jet Fan 14

&HVAC ID='JF14',TYPE_ID='DUCT',NODE_ID='JF14_HVIN','JF14_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF14' /

&OBST XB=474,476.0,-0.6, 0.6,5.0,6.2,COLOR='RED' /
&OBST XB=476,476.8,-0.6,-0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=476,476.8, 0.6, 0.6,5.0,6.2,COLOR='BLUE' /
&OBST XB=476,476.8,-0.6, 0.6,5.0,5.0,COLOR='BLUE' /
&OBST XB=476,476.8,-0.6, 0.6,6.2,6.2,COLOR='BLUE' /
&VENT XB=474,474.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF14_IN',COLOR='BLUE' /
&VENT XB=476,476.0,-0.6, 0.6,5.0,6.2,SURF_ID='HVAC',ID='JF14_OUT',COLOR='YELLOW' /
&HVAC ID='JF14_HVIN',TYPE_ID='NODE',DUCT_ID='JF14',VENT_ID='JF14_IN' /
&HVAC ID='JF14_HVOUT',TYPE_ID='NODE',DUCT_ID='JF14',VENT_ID='JF14_OUT' /

Jet Fan 15

&HVAC ID='JF15',TYPE_ID='DUCT',NODE_ID='JF15_HVIN','JF15_HVOUT',VOLUME_FLOW=42.9,DIAMETER=1.26,RAMP_ID='VENTR_JF15' /

&OBST XB=474,476.0,-2.8,-1.6,4.0,5.2,COLOR='RED' /
&OBST XB=476,476.8,-1.6,-1.6,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,-2.8,-2.8,4.0,5.2,COLOR='BLUE' /
&OBST XB=476,476.8,-2.8,-1.6,4.0,4.0,COLOR='BLUE' /
&OBST XB=476,476.8,-2.8,-1.6,5.2,5.2,COLOR='BLUE' /
&VENT XB=474,474.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF15_IN',COLOR='BLUE' /
&VENT XB=476,476.0,-2.8,-1.6,4.0,5.2,SURF_ID='HVAC',ID='JF15_OUT',COLOR='YELLOW' /
&HVAC ID='JF15_HVIN',TYPE_ID='NODE',DUCT_ID='JF15',VENT_ID='JF15_IN' /
&HVAC ID='JF15_HVOUT',TYPE_ID='NODE',DUCT_ID='JF15',VENT_ID='JF15_OUT' /

