&HEAD CHID='NASA_Hangar_27', TITLE='Barbers Point NASA Hangar Experiments 2.7MW' /

&MESH ID='PLUME', COLOR='RED',  IJK=244,244,150, XB=24.4,49.0, 30.6,49.2, 0.0,15.0 /
&MESH ID='NORTH', COLOR='BLUE', IJK=196,49,30,   XB= 0.0,97.8, 49.0, 73.8, 0.0, 15.0 /
&MESH ID='EAST', COLOR='BLUE',  IJK=97,49,30,    XB= 49.0,97.8, 30.6, 49.2, 0.0,15.0 /
&MESH ID='SOUTH', COLOR='BLUE', IJK=196,49,30,   XB= 0.0,97.8, 0.0,30.6, 0.0, 15.0 /
&MESH ID='WEST', COLOR='BLUE',  IJK=49,49,30,    XB=0.0,24.4, 30.6,49.2, 0.0,15.0  /

&TIME T_END=500.0/
&MISC TMPA=27., SURF_DEFAULT='STEEL' / 
&RADI RADIATIVE_FRACTION=0.35 /


&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       =  930. /
&MATL ID            = 'STEEL'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.48
      CONDUCTIVITY  = 60.0
      DENSITY       = 7850. /

&SURF ID        = 'CANVAS'
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.013 /

&SURF ID        = 'STEEL'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.05 /

&SURF ID= 'BURNER'
      COLOR= 'RED'
      RAMP_Q='fire'
      HRRPUA=1875. /

I-Beam
&OBST XB=4.1,4.2,0.0,73.8,14.75,15.0, SURF_ID='STEEL', MULT_ID = 'IBEAM' /
&MULT ID ='IBEAM', DXB=4.1, 4.1, 0.0, 0.0, 0.0, 0.0, N_UPPER=22 /


Open Truss
&OBST XB=0.0,97.8,6.1,6.2,14.5,14.75, SURF_ID='STEEL', MULT_ID = 'TRUSS' /
&MULT ID ='TRUSS', DXB=0.0, 0.0, 6.1, 6.1, 0.0, 0.0, N_UPPER=11 /

Draft Curtain
&OBST XB=24.5,48.9,49.0,49.1,11.3,15.0, SURF_ID='CANVAS'/
&OBST XB=24.5,48.9,30.7,30.8,11.3,15.0, SURF_ID='CANVAS'/
&OBST XB=24.5,24.6,30.7,49.1,11.3,15.0, SURF_ID='CANVAS'/
&OBST XB=48.8,48.9,30.7,49.1,11.3,15.0, SURF_ID='CANVAS'/

Burner

&OBST XB=36.1,37.3,39.3,40.5,0.0,0.1, SURF_IDS='BURNER','STEEL','STEEL'/

&RAMP ID='fire', T=  0.,   F=0.0000 /
&RAMP ID='fire', T=  1.,   F=0.3000 /
&RAMP ID='fire', T=  10.,  F=0.3600 /
&RAMP ID='fire', T=  20.,  F=0.4200 /
&RAMP ID='fire', T=  50.,  F=0.5860 /
&RAMP ID='fire', T=  100., F=0.7920 /
&RAMP ID='fire', T=  200., F=0.9970 /
&RAMP ID='fire', T=  300., F=1.0240 /


Thermocouples

High Plume
&DEVC XYZ=36.7,40.9,14.7, ID='TC01',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,42.4,14.7, ID='TC02',  QUANTITY='THERMOCOUPLE' / 
&DEVC XYZ=38.2,40.9,14.7, ID='TC03',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,38.4,14.7, ID='TC04',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=35.2,40.9,14.7, ID='TC05',  QUANTITY='THERMOCOUPLE' /

Lower Plume
&DEVC XYZ=36.7,40.9,12.0, ID='TC06',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,41.8,12.0, ID='TC07',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=37.6,40.9,12.0, ID='TC08',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,40.0,12.0, ID='TC09',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=35.8,40.9,12.0, ID='TC10',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,43.0,12.0, ID='TC11',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=38.8,40.9,12.0, ID='TC12',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,38.8,12.0, ID='TC13',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=34.6,40.9,12.0, ID='TC14',  QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=36.7,40.9,13.5, ID='TC15',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,40.9,8.9,  ID='TC16',  QUANTITY='THERMOCOUPLE' /

.31 Down Radially
&DEVC XYZ=39.7,40.9,14.7, ID='TC17',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=42.8,40.9,14.7, ID='TC18',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=45.8,40.9,14.7, ID='TC19',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=48.3,40.9,14.7, ID='TC20',  QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=33.7,40.9,14.7, ID='TC21',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=30.6,40.9,14.7, ID='TC22',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=27.6,40.9,14.7, ID='TC23',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=25.1,40.9,14.7, ID='TC24',  QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=36.7,43.9,14.7, ID='TC25',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,47.0,14.7, ID='TC26',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,49.4,14.7, ID='TC27',  QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=36.7,37.9,14.7, ID='TC28',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,34.8,14.7, ID='TC29',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,32.4,14.7, ID='TC30',  QUANTITY='THERMOCOUPLE' /

Draft Curtain Filling
&DEVC XYZ=36.7,49.4,12.0, ID='TC31',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=35.8,40.9,14.7, ID='TC32',  QUANTITY='THERMOCOUPLE' /

Draft Curtain Adjacent Areas
&DEVC XYZ=36.7,52.5,14.7, ID='TC33',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,29.3,14.7, ID='TC34',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,26.3,14.7, ID='TC35',  QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=51.3,40.9,14.7, ID='TC36',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=54.4,40.9,14.7, ID='TC37',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=22.1,40.9,14.7, ID='TC38',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=19.0,40.9,14.7, ID='TC39',  QUANTITY='THERMOCOUPLE' /

&TAIL /