&HEAD CHID='NBS_100O_v5', TITLE='NBS Multiroom Test 100O' /

&MESH IJK= 24,34,22, XB=9.8,12.2,0.0,3.4,0.0,2.2 /
&MESH IJK=122,24,24, XB=0.0,12.2,3.4,5.8,0.0,2.4 /

&TIME TWFIN=1200. /
&MISC TMPA=21., SURF_DEFAULT='GYPSUM BOARD', PRESSURE_CORRECTION=.TRUE. /
&DUMP NFRAMES=2400, DT_DEVC=10., DT_HRR=10. /

&REAC ID='METHANE'                       
      FYI='Methane, C H_4'               
      C=1.                          
      H=4.                          
      SOOT_YIELD=0.01 /                 
                                         
&RADI RADIATIVE_FRACTION=0.30 /                           

&SURF ID='burner', HRRPUA=1222., COLOR='RED', RAMP_Q='burner_ramp' /
&RAMP ID='burner_ramp',T=  0.,F=0. /
&RAMP ID='burner_ramp',T=  1.,F=1. /
&RAMP ID='burner_ramp',T=900.,F=1. /
&RAMP ID='burner_ramp',T=901.,F=0. /


&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       =  930. /

&MATL ID                 = 'CALCIUM SILICATE'
      FYI                = 'NBSIR 88-3752'
      CONDUCTIVITY       = 0.12     
      SPECIFIC_HEAT_RAMP = 'c_cal'   
      DENSITY            =  720.
      EMISSIVITY         = 0.83  /
&RAMP ID='c_cal',T= 20.,F=1.25 /
&RAMP ID='c_cal',T=200.,F=1.25 /
&RAMP ID='c_cal',T=300.,F=1.33 /
&RAMP ID='c_cal',T=600.,F=1.55 /

&MATL ID                 = 'CERAMIC FIBER'        
      FYI                = 'NBSIR 88-3752'        
      CONDUCTIVITY_RAMP  = 'k_fiber'              
      SPECIFIC_HEAT      = 1.04                   
      DENSITY            =  128.                  
      EMISSIVITY         = 0.97 /
&RAMP ID='k_fiber',T= 20.,F=0.09 /
&RAMP ID='k_fiber',T=300.,F=0.09 /
&RAMP ID='k_fiber',T=600.,F=0.17 /
&RAMP ID='k_fiber',T=900.,F=0.25 /

&MATL ID                 = 'FIRE BRICK'           
      FYI                = 'NBSIR 88-3752'        
      CONDUCTIVITY_RAMP  = 'k_brick'              
      SPECIFIC_HEAT      = 1.04                   
      DENSITY            =  750.                  
      EMISSIVITY         = 0.80 /
&RAMP ID='k_brick',T= 20.,F=0.36 /
&RAMP ID='k_brick',T=200.,F=0.36 /
&RAMP ID='k_brick',T=300.,F=0.38 /
&RAMP ID='k_brick',T=600.,F=0.45 /

&MATL ID            = 'CONCRETE'             
      FYI           = 'NBSIR 88-3752'        
      CONDUCTIVITY  = 1.8                    
      SPECIFIC_HEAT = 1.04                   
      DENSITY       =  2280. /

&MATL ID            = 'STEEL'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID        = 'GYPSUM BOARD'
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.013 /

&SURF ID               = 'HALLWAY'
      MATL_ID(1:2,1)   = 'CALCIUM SILICATE','GYPSUM'
      COLOR            = 'WHEAT'
      THICKNESS(1:2)   = 0.013,0.013 /

&SURF ID        = 'INSULATION'
      MATL_ID   = 'CERAMIC FIBER'
      COLOR     = 'GRAY'
      THICKNESS = 0.050 /

&SURF ID        = 'FIRE BRICK'
      MATL_ID   = 'FIRE BRICK'
      COLOR     = 'FIREBRICK'
      THICKNESS = 0.113 /

&SURF ID        = 'CONCRETE FLOOR'
      MATL_ID   = 'CONCRETE'
      COLOR     = 'GRAY 60'
      THICKNESS = 0.102 /

&SURF ID        = 'PAN'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.005 /


&OBST XB=10.9,11.2, 0.0, 0.3, 0.4, 0.5, SURF_IDS='burner','PAN','PAN' /  Burner
&OBST XB= 9.8,11.1, 2.3, 3.4, 0.0, 2.2, SURF_ID='INSULATION' /  Room 1 cut-out
&OBST XB=11.1,12.2, 2.3, 3.4, 2.0, 2.2, SURF_ID='INSULATION' /  Room 1 Stub Corridor Ceiling
&OBST XB=11.1,11.2, 3.3, 3.4, 0.0, 2.2, SURF_ID='INSULATION' /  Room 1 Door Jamb Left
&OBST XB=12.0,12.2, 3.3, 3.4, 0.0, 2.2, SURF_ID='INSULATION' /  Room 1 Door Jamb Right
&OBST XB=11.2,12.0, 3.3, 3.4, 1.6, 2.0, SURF_ID='INSULATION' /  Room 1 Door Sill 
&VENT XB= 9.8,12.2, 0.0, 2.3, 2.2, 2.2, SURF_ID='INSULATION' /  Ceiling of Room 1
&VENT XB= 9.8, 9.8, 0.0, 3.4, 0.0, 2.2, SURF_ID='INSULATION' /  Wall of Room 1
&VENT XB=12.2,12.2, 0.0, 3.4, 0.0, 2.2, SURF_ID='INSULATION' /  Wall of Room 1
&VENT XB= 9.8,12.2, 0.0, 0.0, 0.0, 2.2, SURF_ID='INSULATION' /  Wall of Room 1
&VENT XB= 9.8,12.2, 0.0, 3.4, 0.0, 0.0, SURF_ID='FIRE BRICK' /  Floor of Room 1

&VENT XB= 0.0,12.2, 3.4, 3.4, 0.0, 2.4, SURF_ID='HALLWAY' /  Wall of Room 2
&VENT XB= 0.0,12.2, 5.8, 5.8, 0.0, 2.4, SURF_ID='HALLWAY' /  Wall of Room 2
&VENT XB= 0.0,12.2, 3.4, 5.8, 2.4, 2.4, SURF_ID='HALLWAY' /  Wall of Room 2
cVENT XB= 0.0, 0.0, 4.2, 5.0, 0.0, 2.0, SURF_ID='OPEN' /  Open Door at end of hallway
&VENT XB= 0.0, 0.0, 4.2, 5.0, 0.0, 0.1, SURF_ID='OPEN' /  Open Door at end of hallway

&OBST XB= 3.2, 4.6, 2.2, 3.4, 0.0, 2.4 /  Room 3 cut-out
&OBST XB= 2.4, 3.2, 3.3, 3.4, 2.0, 2.4 /  Door Sill (Room 3)
&VENT XB= 2.4, 4.6, 0.0, 3.4, 0.0, 0.0,SURF_ID='CONCRETE FLOOR' /  Floor of Room 3


&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /

&SLCF PBY= 4.6,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /  Hallway (Room 2)
&SLCF PBZ= 2.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /  Ceiling
&SLCF PBX=11.7,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /  Room 1
&SLCF PBX= 2.8,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /  Room 3

&DEVC XYZ=10.0, 2.0, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 1-1' /
&DEVC XYZ=10.0, 2.0, 0.36,QUANTITY='THERMOCOUPLE',ID='TC 1-2' /
&DEVC XYZ=10.0, 2.0, 0.66,QUANTITY='THERMOCOUPLE',ID='TC 1-3' /
&DEVC XYZ=10.0, 2.0, 0.97,QUANTITY='THERMOCOUPLE',ID='TC 1-4' /
&DEVC XYZ=10.0, 2.0, 1.27,QUANTITY='THERMOCOUPLE',ID='TC 1-5' /
&DEVC XYZ=10.0, 2.0, 1.57,QUANTITY='THERMOCOUPLE',ID='TC 1-6' /
&DEVC XYZ=10.0, 2.0, 1.88,QUANTITY='THERMOCOUPLE',ID='TC 1-7' /
&DEVC XYZ=10.0, 2.0, 2.03,QUANTITY='THERMOCOUPLE',ID='TC 1-8' /
&DEVC XYZ=10.0, 2.0, 2.15,QUANTITY='THERMOCOUPLE',ID='TC 1-9' /

&DEVC XYZ=11.6, 3.3, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 2-1' /
&DEVC XYZ=11.6, 3.3, 0.30,QUANTITY='THERMOCOUPLE',ID='TC 2-2' /
&DEVC XYZ=11.6, 3.3, 0.61,QUANTITY='THERMOCOUPLE',ID='TC 2-3' /
&DEVC XYZ=11.6, 3.3, 0.91,QUANTITY='THERMOCOUPLE',ID='TC 2-4' /
&DEVC XYZ=11.6, 3.3, 1.22,QUANTITY='THERMOCOUPLE',ID='TC 2-5' /
&DEVC XYZ=11.6, 3.3, 1.52,QUANTITY='THERMOCOUPLE',ID='TC 2-6' /

&DEVC XYZ=10.8, 4.6, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 3-1' /
&DEVC XYZ=10.8, 4.6, 0.30,QUANTITY='THERMOCOUPLE',ID='TC 3-2' /
&DEVC XYZ=10.8, 4.6, 0.61,QUANTITY='THERMOCOUPLE',ID='TC 3-3' /
&DEVC XYZ=10.8, 4.6, 0.91,QUANTITY='THERMOCOUPLE',ID='TC 3-4' /
&DEVC XYZ=10.8, 4.6, 1.22,QUANTITY='THERMOCOUPLE',ID='TC 3-5' /
&DEVC XYZ=10.8, 4.6, 1.52,QUANTITY='THERMOCOUPLE',ID='TC 3-6' /
&DEVC XYZ=10.8, 4.6, 1.83,QUANTITY='THERMOCOUPLE',ID='TC 3-7' /
&DEVC XYZ=10.8, 4.6, 2.13,QUANTITY='THERMOCOUPLE',ID='TC 3-8' /
&DEVC XYZ=10.8, 4.6, 2.29,QUANTITY='THERMOCOUPLE',ID='TC 3-9' /
&DEVC XYZ=10.8, 4.6, 2.40,QUANTITY='WALL TEMPERATURE',ID='TC 3-10',IOR=-3 /

&DEVC XYZ= 6.7, 4.6, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 4-1' /
&DEVC XYZ= 6.7, 4.6, 0.30,QUANTITY='THERMOCOUPLE',ID='TC 4-2' /
&DEVC XYZ= 6.7, 4.6, 0.61,QUANTITY='THERMOCOUPLE',ID='TC 4-3' /
&DEVC XYZ= 6.7, 4.6, 0.91,QUANTITY='THERMOCOUPLE',ID='TC 4-4' /
&DEVC XYZ= 6.7, 4.6, 1.22,QUANTITY='THERMOCOUPLE',ID='TC 4-5' /                                
&DEVC XYZ= 6.7, 4.6, 1.52,QUANTITY='THERMOCOUPLE',ID='TC 4-6' /
&DEVC XYZ= 6.7, 4.6, 1.83,QUANTITY='THERMOCOUPLE',ID='TC 4-7' /
&DEVC XYZ= 6.7, 4.6, 2.13,QUANTITY='THERMOCOUPLE',ID='TC 4-8' /
&DEVC XYZ= 6.7, 4.6, 2.29,QUANTITY='THERMOCOUPLE',ID='TC 4-9' /
&DEVC XYZ= 6.7, 4.6, 2.40,QUANTITY='WALL TEMPERATURE',ID='TC 4-10',IOR=-3 /

&DEVC XYZ= 0.5, 5.5, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 5-1' /
&DEVC XYZ= 0.5, 5.5, 0.30,QUANTITY='THERMOCOUPLE',ID='TC 5-2' /                                
&DEVC XYZ= 0.5, 5.5, 0.61,QUANTITY='THERMOCOUPLE',ID='TC 5-3' /
&DEVC XYZ= 0.5, 5.5, 0.91,QUANTITY='THERMOCOUPLE',ID='TC 5-4' /
&DEVC XYZ= 0.5, 5.5, 1.22,QUANTITY='THERMOCOUPLE',ID='TC 5-5' /
&DEVC XYZ= 0.5, 5.5, 1.52,QUANTITY='THERMOCOUPLE',ID='TC 5-6' /
&DEVC XYZ= 0.5, 5.5, 1.83,QUANTITY='THERMOCOUPLE',ID='TC 5-7' /
&DEVC XYZ= 0.5, 5.5, 2.13,QUANTITY='THERMOCOUPLE',ID='TC 5-8' /
&DEVC XYZ= 0.5, 5.5, 2.29,QUANTITY='THERMOCOUPLE',ID='TC 5-9' /
&DEVC XYZ= 0.5, 5.5, 2.40,QUANTITY='WALL TEMPERATURE',ID='TC 5-10',IOR=-3 /

&DEVC XYZ= 0.1, 4.6, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 6-1' /
&DEVC XYZ= 0.1, 4.6, 0.30,QUANTITY='THERMOCOUPLE',ID='TC 6-2' /
&DEVC XYZ= 0.1, 4.6, 0.61,QUANTITY='THERMOCOUPLE',ID='TC 6-3' /
&DEVC XYZ= 0.1, 4.6, 0.91,QUANTITY='THERMOCOUPLE',ID='TC 6-4' /
&DEVC XYZ= 0.1, 4.6, 1.22,QUANTITY='THERMOCOUPLE',ID='TC 6-5' /
&DEVC XYZ= 0.1, 4.6, 1.52,QUANTITY='THERMOCOUPLE',ID='TC 6-6' /
&DEVC XYZ= 0.1, 4.6, 1.83,QUANTITY='THERMOCOUPLE',ID='TC 6-7' /
&DEVC XYZ= 0.1, 4.6, 2.13,QUANTITY='THERMOCOUPLE',ID='TC 6-8' /

&DEVC XYZ= 2.8, 2.8, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 7-1' /
&DEVC XYZ= 2.8, 2.8, 0.61,QUANTITY='THERMOCOUPLE',ID='TC 7-2' /
&DEVC XYZ= 2.8, 2.8, 0.91,QUANTITY='THERMOCOUPLE',ID='TC 7-3' /
&DEVC XYZ= 2.8, 2.8, 1.07,QUANTITY='THERMOCOUPLE',ID='TC 7-4' /
&DEVC XYZ= 2.8, 2.8, 1.22,QUANTITY='THERMOCOUPLE',ID='TC 7-5' /
&DEVC XYZ= 2.8, 2.8, 1.52,QUANTITY='THERMOCOUPLE',ID='TC 7-6' /
&DEVC XYZ= 2.8, 2.8, 1.83,QUANTITY='THERMOCOUPLE',ID='TC 7-7' /
&DEVC XYZ= 2.8, 2.8, 1.93,QUANTITY='THERMOCOUPLE',ID='TC 7-8' /

&DEVC XYZ= 4.4, 2.0, 0.15,QUANTITY='THERMOCOUPLE',ID='TC 8-1' /
&DEVC XYZ= 4.4, 2.0, 0.61,QUANTITY='THERMOCOUPLE',ID='TC 8-2' /
&DEVC XYZ= 4.4, 2.0, 0.91,QUANTITY='THERMOCOUPLE',ID='TC 8-3' /
&DEVC XYZ= 4.4, 2.0, 1.07,QUANTITY='THERMOCOUPLE',ID='TC 8-4' /
&DEVC XYZ= 4.4, 2.0, 1.22,QUANTITY='THERMOCOUPLE',ID='TC 8-5' /
&DEVC XYZ= 4.4, 2.0, 1.52,QUANTITY='THERMOCOUPLE',ID='TC 8-6' /
&DEVC XYZ= 4.4, 2.0, 1.83,QUANTITY='THERMOCOUPLE',ID='TC 8-7' /
&DEVC XYZ= 4.4, 2.0, 2.13,QUANTITY='THERMOCOUPLE',ID='TC 8-8' /
&DEVC XYZ= 4.4, 2.0, 2.29,QUANTITY='THERMOCOUPLE',ID='TC 8-9' /
&DEVC XYZ= 4.4, 2.0, 2.40,QUANTITY='WALL TEMPERATURE',ID='TC 8-10',IOR=-3 /

&DEVC XB=10.0,10.0, 2.0, 2.0, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 1' /
&DEVC XB=10.0,10.0, 2.0, 2.0, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 1' /
&DEVC XB=11.7,11.7, 2.3, 2.3, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 2' /
&DEVC XB=11.7,11.7, 2.3, 2.3, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 2' /
&DEVC XB=10.8,10.8, 4.6, 4.6, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 3' /
&DEVC XB=10.8,10.8, 4.6, 4.6, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 3' /
&DEVC XB= 6.7, 6.7, 4.6, 4.6, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 4' /
&DEVC XB= 6.7, 6.7, 4.6, 4.6, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 4' /
&DEVC XB= 0.5, 0.5, 5.5, 5.5, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 5' /
&DEVC XB= 0.5, 0.5, 5.5, 5.5, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 5' /
&DEVC XB= 0.1, 0.1, 4.6, 4.6, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 6' /
&DEVC XB= 0.1, 0.1, 4.6, 4.6, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 6' /
&DEVC XB= 2.8, 2.8, 2.8, 2.8, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 7' /
&DEVC XB= 2.8, 2.8, 2.8, 2.8, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 7' /
&DEVC XB= 4.4, 4.4, 2.0, 2.0, 0.0, 2.4, QUANTITY='LAYER HEIGHT',      ID='Layer Height 8' /
&DEVC XB= 4.4, 4.4, 2.0, 2.0, 0.0, 2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 8' /

&TAIL /


